<?xml version="1.0" encoding="UTF-8"?>
<!-- 2012-02-17 JRB  Fix address to match SISCO sample client. -->
<!-- 2012-02-01 JRB  Fix RBRF name. -->
<!-- 2008-08-01 GLB  Add "MHAN" for harmonics. -->
<!-- 2008-07-30 JRB  Set addressing info for GsseTest. -->
<!-- 2008-06-17 JRB  Disable INT64. Not all platforms support it. -->
<!-- 2008-05-23 JRB  Del unused stuff. -->
<!-- 2008-05-22 JRB  Chg bType to "Check" for all "Check" attributes. -->
<!--                 Add setMag to APC. Add YEFN to test setMag -->
<!--                 Chg type of BCR actVal & frVal to INT64 -->
<!--                 Chg type of SBO to ObjRef -->
<!--                 Add HaVol to MHAN. -->
<!--                 Add SettingControl which creates SGCB. Delete SGCB. -->
<!-- 2006-12-19 JRB  Fix case on xVal, yVal -->
<!-- 2006-10-31 JRB  Chg "T" in controls from "EntryTime" to "Timestamp" for Tissue 35 -->
<!--                 Use text for initial values <Val>. -->
<!--                 Set a few initial values for demonstration purposes. -->
<!--                 Fix "ctlModelEnum" spelling in EnumType element. -->
<!-- 2006-06-23 JRB  Chg mcval to cVal to match Part 7-3. -->
<!-- 2005-06-09 JRB  Del CommonLogicalNode attributes from LPHD. -->
<!-- 2005-05-19 JRB  Del duplicate type definitions. -->
<!-- 2005-02-14 JRB  Fix some upper/lower case errors (hhLim, etc., numOfSG, etc.). -->
<!--                 Removed "prefix" from LN0 (not allowed). -->
<!--                 Del invalid entries from DOI. -->
<!-- 2005-01-20 JRB  Rearrange order in DataTypeTemplates section to satisfy sequence in Schema -->
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL
SCL.xsd">
	<Header id="SCL Example T1-1" nameStructure="IEDName"/>
	<Communication>
		<SubNetwork name="W01" type="8-MMS">
			<Text>Station bus</Text>
			<BitRate unit="b/s">10</BitRate>
			<ConnectedAP iedName="E1Q1SB1" apName="S1">
				<Address>
					<P type="IP">127.0.0.1</P>
					<P type="IP-SUBNET">255.255.255.0</P>
					<P type="IP-GATEWAY">10.0.0.101</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="C1" cbName="ItlPositions">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-01</P>
						<P type="APPID">3000</P>
						<P type="VLAN-PRIORITY">4</P>
					</Address>
				</GSE>
				<GSE ldInst="C1" cbName="GsseTest">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-02</P>
						<P type="APPID">5000</P>
						<P type="VLAN-PRIORITY">4</P>
					</Address>
				</GSE>
				<SMV ldInst="C1" cbName="Volt">
					<Address>
						<P type="MAC-Address">01-0C-CD-04-00-01</P>
						<P type="APPID">4000</P>
						<P type="VLAN-ID">123</P>
						<P type="VLAN-PRIORITY">4</P>
					</Address>
				</SMV>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED name="E1Q1SB1">
		<Services>
			<DynAssociation/>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<GetDataSetValue/>
			<DataSetDirectory/>
			<ReadWrite/>
			<FileHandling/>
			<ConfDataSet max="4" maxAttributes="50"/>
			<ConfReportControl max="12"/>
			<ReportSettings bufTime="Dyn" cbName="Conf" rptID="Dyn" datSet="Conf" intgPd="Dyn" optFields="Conf"/>
			<ConfLogControl max="1"/>
			<ConfLNs fixLnInst="true"/>
			<GetCBValues/>
			<GOOSE max="2"/>
			<GSESettings appID="Conf" cbName="Conf" datSet="Conf"/>
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Authentication/>
				<LDevice desc="description" inst="C1">
					<LN0 desc="description" lnType="LN0" lnClass="LLN0" inst="">
						<DataSet name="Positions" desc="description">
							<FCDA ldInst="C1" prefix="" lnInst="1" lnClass="CSWI" doName="Pos" fc="ST"/>
							<FCDA ldInst="C1" prefix="" lnInst="2" lnClass="CSWI" doName="Pos" fc="ST"/>
						</DataSet>
						<DataSet name="Positions2" desc="description">
							<FCDA ldInst="C1" prefix="" lnInst="1" lnClass="CSWI" doName="Pos" fc="ST"/>
							<FCDA ldInst="C1" prefix="" lnInst="2" lnClass="CSWI" doName="Pos" fc="ST"/>
						</DataSet>
						<DataSet name="Measurands">
							<FCDA ldInst="C1" prefix="" lnInst="1" lnClass="MMXU" doName="TotW" daName="instMag" fc="MX"/>
							<FCDA ldInst="C1" prefix="" lnInst="1" lnClass="MMXU" doName="TotVAr" fc="MX"/>
						</DataSet>
						<DataSet name="smv">
							<FCDA ldInst="C1" prefix="" lnClass="TVTR" lnInst="1" doName="Vol" daName="instMag" fc="MX"/>
						</DataSet>
						<ReportControl name="PosReport" desc="description" rptID="E1Q1Switches" datSet="Positions" confRev="0" buffered="true" bufTime="60" intgPd="1000">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" bufOvfl="true" entryID="true" configRef="true"/>
							<RptEnabled max="5">
								<ClientLN iedName="A1KA1" ldInst="LD1" lnInst="1" lnClass="IHMI"/>
							</RptEnabled>
						</ReportControl>
						<ReportControl name="PosReport2" desc="description" rptID="E1Q1Switches02" datSet="Positions2" confRev="0" buffered="true" bufTime="60">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" bufOvfl="true" entryID="true" configRef="true"/>
							<RptEnabled max="5">
								<ClientLN iedName="A1KA1" ldInst="LD1" lnInst="1" lnClass="IHMI"/>
							</RptEnabled>
						</ReportControl>

						<ReportControl name="MeaReport" rptID="E1Q1Measurands" datSet="Measurands" intgPd="2000" confRev="0">
							<TrgOps qchg="true" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true"/>
							<RptEnabled max="5">
								<ClientLN iedName="A1KA1" ldInst="LD1" lnInst="1" lnClass="IHMI"/>
							</RptEnabled>
						</ReportControl>
						<LogControl name="Log" datSet="Positions" logName="C1">
							<TrgOps dchg="true" qchg="true"/>
						</LogControl>
						<GSEControl name="ItlPositions" datSet="Positions" appID="Itl"/>
						<GSEControl name="GsseTest" datSet="Positions" appID="Itl" type="GSSE"/>
						<SampledValueControl name="Volt" datSet="smv" smvID="11" smpRate="4800" nofASDU="5" multicast="true">
							<SmvOpts sampleRate="true" refreshTime="true" sampleSynchronized="true"/>
						</SampledValueControl>
						<SampledValueControl name="VoltUnicast" datSet="smv" smvID="11" smpRate="4800" nofASDU="5" multicast="false">
							<SmvOpts sampleRate="true" refreshTime="true" sampleSynchronized="true"/>
						</SampledValueControl>
						<SettingControl actSG="2" numOfSGs="2"/>
					</LN0>
					<LN lnType="LPHDa" lnClass="LPHD" inst="1">
						<DOI name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" lnClass="CSWI" lnType="CSWIa">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
						</DOI>

					</LN>
					<LN inst="2" lnClass="CSWI" lnType="CSWIa">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>20000000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-many</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>20000000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
						</DOI>

					</LN>

					<LN inst="1" lnClass="MMXU" lnType="MMXUa"/>
					<LN inst="1" lnClass="YEFN" lnType="YEFN"/>
					<LN inst="1" lnClass="MHAN" lnType="MHAN"/>
					<!-- <LN inst="3" lnClass="CSWI" lnType="CSWI"/> -->
					<!-- <LN inst="1" lnClass="GGIO" lnType="GGIO"/> -->
					<!-- <LN inst="1" lnClass="ANCR" lnType="ANCR"/> -->
					<!-- <LN inst="1" lnClass="ATCC" lnType="ATCC"/> -->
					<LN lnType="TVTRa" lnClass="TVTR" inst="1"/>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="LN0" lnClass="LLN0">
			<DO name="Mod" type="INC"/>
			<DO name="Beh" type="INS"/>
			<DO name="Health" type="INS"/>
			<DO name="NamPlt" type="LPL"/>
			<DO name="LEDRs" type="SPC"/>
		</LNodeType>
		<LNodeType id="LPHDa" lnClass="LPHD">
			<DO name="PhyNam" type="DPL"/>
			<DO name="PhyHealth" type="INS"/>
			<DO name="Proxy" type="SPS"/>
		</LNodeType>
		<LNodeType id="CSWIa" lnClass="CSWI">
			<DO name="Mod" type="INC"/>
			<DO name="Beh" type="INS"/>
			<DO name="Health" type="INS"/>
			<DO name="NamPlt" type="LPL"/>
			<DO name="Loc" type="SPS"/>
			<DO name="Pos" type="DPC"/>
			<DO name="GrpAl" type="SPS"/>
		</LNodeType>
		<LNodeType id="MMXUa" lnClass="MMXU">
			<DO name="Mod" type="INC"/>
			<DO name="Beh" type="INS"/>
			<DO name="Health" type="INS"/>
			<DO name="NamPlt" type="LPL"/>
			<DO name="EEHealth" type="INS"/>
			<DO name="TotW" type="MV"/>
			<DO name="TotVAr" type="MV"/>
<!-- DEBUG: keep it simple for demonstration (some MV, DEL, and WYE)
			<DO name="TotVA" type="MV"/>
			<DO name="TotPF" type="MV"/>
			<DO name="Hz" type="MV"/>
-->
			<DO name="PPV" type="DEL"/>
			<DO name="A" type="WYE"/>
<!-- DEBUG: keep it simple for demonstration (some MV, DEL, and WYE)
			<DO name="W" type="WYE"/>
			<DO name="VAr" type="WYE"/>
			<DO name="VA" type="WYE"/>
			<DO name="PF" type="WYE"/>
			<DO name="Z" type="WYE"/>
-->
		</LNodeType>
		<LNodeType id="CILOa" lnClass="CILO">
			<DO name="Mod" type="INC"/>
			<DO name="Beh" type="INS"/>
			<DO name="Health" type="INS"/>
			<DO name="NamPlt" type="LPL"/>
			<DO name="EnaOpen" type="SPS"/>
			<DO name="EnaClose" type="SPS"/>
		</LNodeType>
		<LNodeType id="TVTRa" lnClass="TVTR">
			<DO name="Mod" type="INC"/>
			<DO name="Beh" type="INS"/>
			<DO name="Health" type="INS"/>
			<DO name="NamPlt" type="LPL"/>
			<DO name="Vol" type="SAV"/>
		</LNodeType>
		<LNodeType id="RSYNa" lnClass="RSYN">
			<DO name="Mod" type="INC"/>
			<DO name="Beh" type="INS"/>
			<DO name="Health" type="INS"/>
			<DO name="NamPlt" type="LPL"/>
			<DO name="Rel" type="SPS"/>
		</LNodeType>
<!-- the following LNodeTypes are taken from IEC 61850-7-4 and have all optional objects included -->
		<!-- section 5.3.2 LN: Physical device information Name: LPHD-->
		<LNodeType id="LPHD" lnClass="LPHD">
			<DO name="PhyNam"	type="DPL"/>	<!-- M-->
			<DO name="PhyHealth"	type="INS"/>	<!-- M-->
			<DO name="OutOv"	type="SPS"/>	<!-- O-->
			<DO name="Proxy"	type="SPS"/>	<!-- M-->
			<DO name="InOv"		type="SPS"/>	<!-- O-->
			<DO name="NumPwrUp"	type="INS"/>	<!-- O-->
			<DO name="WrmStr"	type="INS"/>	<!-- O-->
			<DO name="WacTrg"	type="INS"/>	<!-- O-->
			<DO name="PwrUp"	type="SPS"/>	<!-- O-->
			<DO name="PwrDn"	type="SPS"/>	<!-- O-->
			<DO name="PwrSupAlm"	type="SPS"/>	<!-- O-->
			<DO name="RsStat"	type="SPC"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.3.4 LN: Logical node zero Name: LLN0-->
		<LNodeType id="LLN0" lnClass="LLN0">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="Loc"		type="SPS"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
			<DO name="Diag"		type="SPC"/>	<!-- O-->
			<DO name="LEDRs"	type="SPC"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.2 LN: Differential Name: PDIF-->
		<LNodeType id="PDIF" lnClass="PDIF">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- O-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="TmASt"	type="CSD"/>	<!-- O-->
			<DO name="DifAClc"	type="WYE"/>	<!-- O-->
			<DO name="RstA"		type="WYE"/>	<!-- O-->
			<DO name="LinCapac"	type="ASG"/>	<!-- O-->
			<DO name="LoSet"	type="ING"/>	<!-- O-->
			<DO name="HiSet"	type="ING"/>	<!-- O-->
			<DO name="MinOpTmms"	type="ING"/>	<!-- O-->
			<DO name="MaxOpTmms"	type="ING"/>	<!-- O-->
			<DO name="RstMod"	type="ING"/>	<!-- O-->
			<DO name="RsDlTmms"	type="ING"/>	<!-- O-->
			<DO name="TmACrv"	type="CURVE"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.3 LN: Direction comparison Name: PDIR-->
		<LNodeType id="PDIR" lnClass="PDIR">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="RsDlTmms"	type="ING"/>	<!-- O-->
			<DO name="TmACrv"	type="CURVE"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.4 LN: Distance Name: PDIS-->
		<LNodeType id="PDIS" lnClass="PDIS">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="PoRch"	type="ASG"/>	<!-- O-->
			<DO name="PhStr"	type="ASG"/>	<!-- O-->
			<DO name="GndStr"	type="ASG"/>	<!-- O-->
			<DO name="DirMod"	type="ING"/>	<!-- O-->
			<DO name="PctRch"	type="ASG"/>	<!-- O-->
			<DO name="Ofs"		type="ASG"/>	<!-- O-->
			<DO name="PctOfs"	type="ASG"/>	<!-- O-->
			<DO name="RisLod"	type="ASG"/>	<!-- O-->
			<DO name="AngLod"	type="ASG"/>	<!-- O-->
			<DO name="TmDlMod"	type="SPG"/>	<!-- O-->
			<DO name="OpDlTmms"	type="ING"/>	<!-- O-->
			<DO name="PhDlMod"	type="SPG"/>	<!-- O-->
			<DO name="PhDlTmms"	type="ING"/>	<!-- O-->
			<DO name="GndDlMod"	type="SPG"/>	<!-- O-->
			<DO name="GndDlTmms"	type="ING"/>	<!-- O-->
			<DO name="X1"		type="ASG"/>	<!-- O-->
			<DO name="LinAng"	type="ASG"/>	<!-- O-->
			<DO name="RisGndRch"	type="ASG"/>	<!-- O-->
			<DO name="RisPhRch"	type="ASG"/>	<!-- O-->
			<DO name="K0Fact"	type="ASG"/>	<!-- O-->
			<DO name="K0FactAng"	type="ASG"/>	<!-- O-->
			<DO name="RsDlTmms"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.5 LN: Directional overpower Name: PDOP-->
		<LNodeType id="PDOP" lnClass="PDOP">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="DirMod"	type="ING"/>	<!-- O-->
			<DO name="StrVal"	type="ASG"/>	<!-- O-->
			<DO name="OpDlTmms"	type="ING"/>	<!-- O-->
			<DO name="RsDlTmms"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.6 LN: Directional underpower Name: PDUP-->
		<LNodeType id="PDUP" lnClass="PDUP">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="StrVal"	type="ASG"/>	<!-- O-->
			<DO name="OpDlTmms"	type="ING"/>	<!-- O-->
			<DO name="RsDlTmms"	type="ING"/>	<!-- O-->
			<DO name="DirMod"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.7 LN: Rate of change of frequency Name: PFRC-->
		<LNodeType id="PFRC" lnClass="PFRC">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="BlkV"		type="SPS"/>	<!-- O-->
			<DO name="StrVal"	type="ASG"/>	<!-- O-->
			<DO name="BlkVal"	type="ASG"/>	<!-- O-->
			<DO name="OpDlTmms"	type="ING"/>	<!-- O-->
			<DO name="RsDlTmms"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.8 LN: Harmonic restraint Name: PHAR-->
		<LNodeType id="PHAR" lnClass="PHAR">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="HaRst"	type="ING"/>	<!-- O-->
			<DO name="PhStr"	type="ASG"/>	<!-- O-->
			<DO name="PhStop"	type="ASG"/>	<!-- O-->
			<DO name="OpDlTmms"	type="ING"/>	<!-- O-->
			<DO name="RsDlTmms"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.9 LN: Ground detector Name: PHIZ-->
		<LNodeType id="PHIZ" lnClass="PHIZ">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="AStr"		type="ASG"/>	<!-- O-->
			<DO name="VStr"		type="ASG"/>	<!-- O-->
			<DO name="HVStr"	type="ASG"/>	<!-- O-->
			<DO name="OpDlTmms"	type="ING"/>	<!-- O-->
			<DO name="RsDlTmms"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.10 LN: Instantaneous overcurrent Name: PIOC-->
		<LNodeType id="PIOC" lnClass="PIOC">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- O-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="StrVal"	type="ASG"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.11 LN: Motor restart inhibition Name: PMRI-->
		<LNodeType id="PMRI" lnClass="PMRI">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Op"		type="ACT"/>	<!-- O-->
			<DO name="StrInh"	type="SPS"/>	<!-- O-->
			<DO name="StrInhTmm"	type="INS"/>	<!-- O-->
			<DO name="SetA"		type="ASG"/>	<!-- O-->
			<DO name="SetTms"	type="ING"/>	<!-- O-->
			<DO name="MaxNumStr"	type="ING"/>	<!-- O-->
			<DO name="MaxWrmStr"	type="ING"/>	<!-- O-->
			<DO name="MaxStrTmm"	type="ING"/>	<!-- O-->
			<DO name="EqTmm"	type="ING"/>	<!-- O-->
			<DO name="InhTmm"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.12 LN: Motor starting time supervision Name: PMSS-->
		<LNodeType id="PMSS" lnClass="PMSS">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- O-->
			<DO name="Op"		type="ACT"/>	<!-- O-->
			<DO name="SetA"		type="ASG"/>	<!-- O-->
			<DO name="SetTms"	type="ING"/>	<!-- O-->
			<DO name="MotStr"	type="ASG"/>	<!-- O-->
			<DO name="LokRotTms"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.13 LN: Over power factor Name: POPF-->
		<LNodeType id="POPF" lnClass="POPF">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="BlkA"		type="SPS"/>	<!-- O-->
			<DO name="BlkV"		type="SPS"/>	<!-- O-->
			<DO name="StrVal"	type="ASG"/>	<!-- O-->
			<DO name="OpDlTmms"	type="ING"/>	<!-- O-->
			<DO name="RsDlTmms"	type="ING"/>	<!-- O-->
			<DO name="BlkValA"	type="ASG"/>	<!-- O-->
			<DO name="BlkValV"	type="ASG"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.14 LN: Phase angle measuring Name: PPAM-->
		<LNodeType id="PPAM" lnClass="PPAM">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="StrVal"	type="ASG"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.15 LN: Protection scheme Name: PSCH-->
		<LNodeType id="PSCH" lnClass="PSCH">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="ProTx"	type="SPS"/>	<!-- M-->
			<DO name="ProRx"	type="SPS"/>	<!-- M-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="CarRx"	type="ACT"/>	<!-- O-->
			<DO name="LosOfGrd"	type="SPS"/>	<!-- O-->
			<DO name="Echo"		type="ACT"/>	<!-- O-->
			<DO name="WeiOp"	type="ACT"/>	<!-- O-->
			<DO name="RvABlk"	type="ACT"/>	<!-- O-->
			<DO name="GrdRx"	type="SPS"/>	<!-- O-->
			<DO name="SchTyp"	type="ING"/>	<!-- O-->
			<DO name="OpDlTmms"	type="ING"/>	<!-- O-->
			<DO name="CrdTmms"	type="ING"/>	<!-- O-->
			<DO name="DurTmms"	type="ING"/>	<!-- O-->
			<DO name="UnBlkMod"	type="ING"/>	<!-- O-->
			<DO name="SecTmms"	type="ING"/>	<!-- O-->
			<DO name="WeiMod"	type="ING"/>	<!-- O-->
			<DO name="WeiTmms"	type="ING"/>	<!-- O-->
			<DO name="PPVVal"	type="ASG"/>	<!-- O-->
			<DO name="PhGndVal"	type="ASG"/>	<!-- O-->
			<DO name="RvAMod"	type="ING"/>	<!-- O-->
			<DO name="RvATmms"	type="ING"/>	<!-- O-->
			<DO name="RvRsTmms"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.16 LN: Sensitive directional earthfault Name: PSDE-->
		<LNodeType id="PSDE" lnClass="PSDE">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="Op"		type="ACT"/>	<!-- O-->
			<DO name="Ang"		type="ASG"/>	<!-- O-->
			<DO name="GndStr"	type="ASG"/>	<!-- O-->
			<DO name="GndOp"	type="ASG"/>	<!-- O-->
			<DO name="StrDlTmms"	type="ING"/>	<!-- O-->
			<DO name="OpDlTmms"	type="ING"/>	<!-- O-->
			<DO name="DirMod"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.17 LN: Transient earth fault Name: PTEF-->
		<LNodeType id="PTEF" lnClass="PTEF">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- C-->
			<DO name="Op"		type="ACT"/>	<!-- C-->
			<DO name="GndStr"	type="ASG"/>	<!-- O-->
			<DO name="DirMod"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.18 LN: Time overcurrent Name: PTOC-->
		<LNodeType id="PTOC" lnClass="PTOC">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="TmASt"	type="CSD"/>	<!-- O-->
			<DO name="TmACrv"	type="CURVE"/>	<!-- O-->
			<DO name="StrVal"	type="ASG"/>	<!-- O-->
			<DO name="TmMult"	type="ASG"/>	<!-- O-->
			<DO name="MinOpTmms"	type="ING"/>	<!-- O-->
			<DO name="MaxOpTmms"	type="ING"/>	<!-- O-->
			<DO name="OpDlTmms"	type="ING"/>	<!-- O-->
			<DO name="TypRsCrv"	type="ING"/>	<!-- O-->
			<DO name="RsDlTmms"	type="ING"/>	<!-- O-->
			<DO name="DirMod"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.19 LN: Overfrequency Name: PTOF-->
		<LNodeType id="PTOF" lnClass="PTOF">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="BlkV"		type="SPS"/>	<!-- O-->
			<DO name="StrVal"	type="ASG"/>	<!-- O-->
			<DO name="BlkVal"	type="ASG"/>	<!-- O-->
			<DO name="OpDlTmms"	type="ING"/>	<!-- O-->
			<DO name="RsDlTmms"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.20 LN: Overvoltage Name: PTOV-->
		<LNodeType id="PTOV" lnClass="PTOV">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="TmVSt"	type="CSD"/>	<!-- O-->
			<DO name="TmVCrv"	type="CURVE"/>	<!-- O-->
			<DO name="StrVal"	type="ASG"/>	<!-- O-->
			<DO name="TmMult"	type="ASG"/>	<!-- O-->
			<DO name="MinOpTmms"	type="ING"/>	<!-- O-->
			<DO name="MaxOpTmms"	type="ING"/>	<!-- O-->
			<DO name="OpDlTmms"	type="ING"/>	<!-- O-->
			<DO name="RsDlTmms"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.21 LN: Protection trip conditioning Name: PTRC-->
		<LNodeType id="PTRC" lnClass="PTRC">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Tr"		type="ACT"/>	<!-- C-->
			<DO name="Op"		type="ACT"/>	<!-- C-->
			<DO name="Str"		type="ACD"/>	<!-- O-->
			<DO name="TrMod"	type="ING"/>	<!-- O-->
			<DO name="TrPlsTmms"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.22 LN: Thermal overload Name: PTTR-->
		<LNodeType id="PTTR" lnClass="PTTR">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Amp"		type="MV"/>	<!-- O-->
			<DO name="Tmp"		type="MV"/>	<!-- O-->
			<DO name="TmpRl"	type="MV"/>	<!-- O-->
			<DO name="LodRsvAlm"	type="MV"/>	<!-- O-->
			<DO name="LodRsvTr"	type="MV"/>	<!-- O-->
			<DO name="AgeRat"	type="MV"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- O-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="AlmThm"	type="ACT"/>	<!-- O-->
			<DO name="TmTmpSt"	type="CSD"/>	<!-- O-->
			<DO name="TmASt"	type="CSD"/>	<!-- O-->
			<DO name="TmTmpCrv"	type="CURVE"/>	<!-- O-->
			<DO name="TmACrv"	type="CURVE"/>	<!-- O-->
			<DO name="TmpMax"	type="ASG"/>	<!-- O-->
			<DO name="StrVal"	type="ASG"/>	<!-- O-->
			<DO name="OpDlTmms"	type="ING"/>	<!-- O-->
			<DO name="MinOpTmms"	type="ING"/>	<!-- O-->
			<DO name="MaxOpTmms"	type="ING"/>	<!-- O-->
			<DO name="RsDlTmms"	type="ING"/>	<!-- O-->
			<DO name="ConsTms"	type="ING"/>	<!-- O-->
			<DO name="AlmVal"	type="ASG"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.23 LN: Undercurrent Name: PTUC-->
		<LNodeType id="PTUC" lnClass="PTUC">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="TmASt"	type="CSD"/>	<!-- O-->
			<DO name="TmACrv"	type="CURVE"/>	<!-- O-->
			<DO name="StrVal"	type="ASG"/>	<!-- O-->
			<DO name="OpDlTmms"	type="ING"/>	<!-- O-->
			<DO name="TmMult"	type="ASG"/>	<!-- O-->
			<DO name="MinOpTmms"	type="ING"/>	<!-- O-->
			<DO name="MaxOpTmms"	type="ING"/>	<!-- O-->
			<DO name="TypRsCrv"	type="ING"/>	<!-- O-->
			<DO name="RsDlTmms"	type="ING"/>	<!-- O-->
			<DO name="DirMod"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.24 LN: Undervoltage Name: PTUV-->
		<LNodeType id="PTUV" lnClass="PTUV">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="TmASt"	type="CSD"/>	<!-- O-->
			<DO name="TmACrv"	type="CURVE"/>	<!-- O-->
			<DO name="StrVal"	type="ASG"/>	<!-- O-->
			<DO name="TmMult"	type="ASG"/>	<!-- O-->
			<DO name="MinOpTmms"	type="ING"/>	<!-- O-->
			<DO name="MaxOpTmms"	type="ING"/>	<!-- O-->
			<DO name="OpDlTmms"	type="ING"/>	<!-- O-->
			<DO name="RsDlTmms"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.25 LN: Underpower factor Name: PUPF-->
		<LNodeType id="PUPF" lnClass="PUPF">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="BlkA"		type="SPS"/>	<!-- O-->
			<DO name="BlkV"		type="SPS"/>	<!-- O-->
			<DO name="StrVal"	type="ASG"/>	<!-- O-->
			<DO name="OpDlTmms"	type="ING"/>	<!-- O-->
			<DO name="RsDlTmms"	type="ING"/>	<!-- O-->
			<DO name="BlkValA"	type="ASG"/>	<!-- O-->
			<DO name="BlkValV"	type="ASG"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.26 LN: Underfrequency Name: PTUF-->
		<LNodeType id="PTUF" lnClass="PTUF">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="BlkV"		type="SPS"/>	<!-- O-->
			<DO name="StrVal"	type="ASG"/>	<!-- O-->
			<DO name="BlkVal"	type="ASG"/>	<!-- O-->
			<DO name="OpDlTmms"	type="ING"/>	<!-- O-->
			<DO name="RsDlTmms"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.27 LN: Voltage controlled time overcurrent Name: PVOC-->
		<LNodeType id="PVOC" lnClass="PVOC">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="AVSt"		type="CSD"/>	<!-- O-->
			<DO name="TmASt"	type="CSD"/>	<!-- O-->
			<DO name="AVCrv"	type="CURVE"/>	<!-- O-->
			<DO name="TmACrv"	type="CURVE"/>	<!-- O-->
			<DO name="TmMult"	type="ASG"/>	<!-- O-->
			<DO name="MinOpTmms"	type="ING"/>	<!-- O-->
			<DO name="MaxOpTmms"	type="ING"/>	<!-- O-->
			<DO name="OpDlTmms"	type="ING"/>	<!-- O-->
			<DO name="TypRsCrv"	type="ING"/>	<!-- O-->
			<DO name="RsDlTmms"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.28 LN: Volts per Hz Name: PVPH-->
		<LNodeType id="PVPH" lnClass="PVPH">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="VHzSt"	type="CSD"/>	<!-- O-->
			<DO name="VHzCrv"	type="CURVE"/>	<!-- O-->
			<DO name="StrVal"	type="ASG"/>	<!-- O-->
			<DO name="OpDlTmms"	type="ING"/>	<!-- O-->
			<DO name="TypRsCrv"	type="ING"/>	<!-- O-->
			<DO name="RsDlTmms"	type="ING"/>	<!-- O-->
			<DO name="TmMult"	type="ASG"/>	<!-- O-->
			<DO name="MinOpTmms"	type="ING"/>	<!-- O-->
			<DO name="MaxOpTmms"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.4.29 LN: Zero speed or underspeed Name: PZSU-->
		<LNodeType id="PZSU" lnClass="PZSU">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="StrVal"	type="ASG"/>	<!-- O-->
			<DO name="OpDlTmms"	type="ING"/>	<!-- O-->
			<DO name="RsDlTmms"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.5.2 LN: Disturbance recorder function Name: RDRE-->
		<LNodeType id="RDRE" lnClass="RDRE">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="RcdTrg"	type="SPC"/>	<!-- O-->
			<DO name="MemRs"	type="SPC"/>	<!-- O-->
			<DO name="MemClr"	type="SPC"/>	<!-- O-->
			<DO name="RcdMade"	type="SPS"/>	<!-- M-->
			<DO name="FltNum"	type="INS"/>	<!-- O-->
			<DO name="GriFltNum"	type="INS"/>	<!-- O-->
			<DO name="RcdStr"	type="SPS"/>	<!-- O-->
			<DO name="MemUsed"	type="INS"/>	<!-- O-->
			<DO name="TrgMod"	type="ING"/>	<!-- O-->
			<DO name="LevMod"	type="ING"/>	<!-- O-->
			<DO name="PreTmms"	type="ING"/>	<!-- O-->
			<DO name="PstTmms"	type="ING"/>	<!-- O-->
			<DO name="MemFull"	type="ING"/>	<!-- O-->
			<DO name="MaxNumRcd"	type="ING"/>	<!-- O-->
			<DO name="ReTrgMod"	type="ING"/>	<!-- O-->
			<DO name="PerTrgTms"	type="ING"/>	<!-- O-->
			<DO name="ExclTmms"	type="ING"/>	<!-- O-->
			<DO name="OpMod"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.5.3 LN: Disturbance recorder channel analogue Name: RADR-->
		<LNodeType id="RADR" lnClass="RADR">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="ChTrg"	type="SPS"/>	<!-- M-->
			<DO name="ChNum"	type="ING"/>	<!-- O-->
			<DO name="TrgMod"	type="ING"/>	<!-- O-->
			<DO name="LevMod"	type="ING"/>	<!-- O-->
			<DO name="HiTrgLev"	type="ASG"/>	<!-- O-->
			<DO name="LoTrgLev"	type="ASG"/>	<!-- O-->
			<DO name="PreTmms"	type="ING"/>	<!-- O-->
			<DO name="PstTmms"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.5.4 LN: Disturbance recorder channel binary Name: RBDR-->
		<LNodeType id="RBDR" lnClass="RBDR">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="ChTrg"	type="SPS"/>	<!-- M-->
			<DO name="ChNum"	type="ING"/>	<!-- O-->
			<DO name="TrgMod"	type="ING"/>	<!-- O-->
			<DO name="LevMod"	type="ING"/>	<!-- O-->
			<DO name="PreTmms"	type="ING"/>	<!-- O-->
			<DO name="PstTmms"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.5.5 LN: Disturbance record handling Name: RDRS-->
		<LNodeType id="RDRS" lnClass="RDRS">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="AutoUpLod"	type="SPC"/>	<!-- O-->
			<DO name="DltRcd"	type="SPC"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.5.6 LN: Breaker failure Name: RBRF-->
		<LNodeType id="RBRF" lnClass="RBRF">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- O-->
			<DO name="OpEx"		type="ACT"/>	<!-- C-->
			<DO name="OpIn"		type="ACT"/>	<!-- C-->
			<DO name="FailMod"	type="ING"/>	<!-- O-->
			<DO name="FailTmms"	type="ING"/>	<!-- O-->
			<DO name="SPlTrTmms"	type="ING"/>	<!-- O-->
			<DO name="TPTrTmms"	type="ING"/>	<!-- O-->
			<DO name="DetValA"	type="ASG"/>	<!-- O-->
			<DO name="ReTrMod"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.5.7 LN: Directional element Name: RDIR-->
		<LNodeType id="RDIR" lnClass="RDIR">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="Dir"		type="ACD"/>	<!-- M-->
			<DO name="ChrAng"	type="ASG"/>	<!-- O-->
			<DO name="MinFwdAng"	type="ASG"/>	<!-- O-->
			<DO name="MinRvAng"	type="ASG"/>	<!-- O-->
			<DO name="MaxFwdAng"	type="ASG"/>	<!-- O-->
			<DO name="MaxRvAng"	type="ASG"/>	<!-- O-->
			<DO name="BlkValA"	type="ASG"/>	<!-- O-->
			<DO name="BlkValV"	type="ASG"/>	<!-- O-->
			<DO name="PolQty"	type="ING"/>	<!-- O-->
			<DO name="MinPPV"	type="ASG"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.5.8 LN: Fault locator Name: RFLO-->
		<LNodeType id="RFLO" lnClass="RFLO">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="FltZ"		type="CMV"/>	<!-- M-->
			<DO name="FltDiskm"	type="MV"/>	<!-- M-->
			<DO name="FltLoop"	type="INS"/>	<!-- O-->
			<DO name="LinLenKm"	type="ASG"/>	<!-- O-->
			<DO name="R1"		type="ASG"/>	<!-- O-->
			<DO name="X1"		type="ASG"/>	<!-- O-->
			<DO name="R0"		type="ASG"/>	<!-- O-->
			<DO name="X0"		type="ASG"/>	<!-- O-->
			<DO name="Z1Mod"	type="ASG"/>	<!-- O-->
			<DO name="Z1Ang"	type="ASG"/>	<!-- O-->
			<DO name="Z0Mod"	type="ASG"/>	<!-- O-->
			<DO name="Z0Ang"	type="ASG"/>	<!-- O-->
			<DO name="Rm0"		type="ASG"/>	<!-- O-->
			<DO name="Xm0"		type="ASG"/>	<!-- O-->
			<DO name="Zm0Mod"	type="ASG"/>	<!-- O-->
			<DO name="Zm0Ang"	type="ASG"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.5.9 LN: Power swing detection/blocking Name: RPSB-->
		<LNodeType id="RPSB" lnClass="RPSB">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- C1-->
			<DO name="Op"		type="ACT"/>	<!-- C2-->
			<DO name="BlkZn"	type="SPS"/>	<!-- C1-->
			<DO name="ZeroEna"	type="SPG"/>	<!-- O-->
			<DO name="NgEna"	type="SPG"/>	<!-- O-->
			<DO name="MaxEna"	type="SPG"/>	<!-- O-->
			<DO name="SwgVal"	type="ASG"/>	<!-- O-->
			<DO name="SwgRis"	type="ASG"/>	<!-- O-->
			<DO name="SwgReact"	type="ASG"/>	<!-- O-->
			<DO name="SwgTmms"	type="ING"/>	<!-- O-->
			<DO name="UnBlkTmms"	type="ING"/>	<!-- O-->
			<DO name="MaxNumSlp"	type="ING"/>	<!-- O-->
			<DO name="EvTmms"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.5.10 LN: Autoreclosing Name: RREC-->
		<LNodeType id="RREC" lnClass="RREC">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="BlkRec"	type="SPC"/>	<!-- O-->
			<DO name="ChkRec"	type="SPC"/>	<!-- O-->
			<DO name="Auto"		type="SPS"/>	<!-- O-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="AutoRecSt"	type="INS"/>	<!-- M-->
			<DO name="Rec1Tmms"	type="ING"/>	<!-- O-->
			<DO name="Rec2Tmms"	type="ING"/>	<!-- O-->
			<DO name="Rec3Tmms"	type="ING"/>	<!-- O-->
			<DO name="PlsTmms"	type="ING"/>	<!-- O-->
			<DO name="RclTmms"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.5.11 LN: Synchronism-check or synchronising Name: RSYN-->
		<LNodeType id="RSYN" lnClass="RSYN">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="RHz"		type="SPC"/>	<!-- O-->
			<DO name="LHz"		type="SPC"/>	<!-- O-->
			<DO name="RV"		type="SPC"/>	<!-- O-->
			<DO name="LV"		type="SPC"/>	<!-- O-->
			<DO name="Rel"		type="SPS"/>	<!-- M-->
			<DO name="VInd"		type="SPS"/>	<!-- O-->
			<DO name="AngInd"	type="SPS"/>	<!-- O-->
			<DO name="HzInd"	type="SPS"/>	<!-- O-->
			<DO name="SynPrg"	type="SPS"/>	<!-- O-->
			<DO name="DifVClc"	type="MV"/>	<!-- O-->
			<DO name="DifHzClc"	type="MV"/>	<!-- O-->
			<DO name="DifAngClc"	type="MV"/>	<!-- O-->
			<DO name="DifV"		type="ASG"/>	<!-- O-->
			<DO name="DifHz"	type="ASG"/>	<!-- O-->
			<DO name="DifAng"	type="ASG"/>	<!-- O-->
			<DO name="LivDeaMod"	type="ING"/>	<!-- O-->
			<DO name="DeaLinVal"	type="ASG"/>	<!-- O-->
			<DO name="LivLinVal"	type="ASG"/>	<!-- O-->
			<DO name="DeaBusVal"	type="ASG"/>	<!-- O-->
			<DO name="LivBusVal"	type="ASG"/>	<!-- O-->
			<DO name="PlsTmms"	type="ING"/>	<!-- O-->
			<DO name="BkrTmms"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.6.2 LN: Alarm handling  Name: CALH-->
		<LNodeType id="CALH" lnClass="CALH">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="GrAlm"	type="SPS"/>	<!-- M-->
			<DO name="GrWrn"	type="SPS"/>	<!-- O-->
			<DO name="AlmLstOv"	type="SPS"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.6.3 LN: Cooling group control Name: CCGR-->
		<LNodeType id="CCGR" lnClass="CCGR">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
			<DO name="EnvTmp"	type="MV"/>	<!-- O-->
			<DO name="OilTmpIn"	type="MV"/>	<!-- O-->
			<DO name="OilTmpOut"	type="MV"/>	<!-- O-->
			<DO name="OilMotA"	type="MV"/>	<!-- O-->
			<DO name="FanFlw"	type="MV"/>	<!-- O-->
			<DO name="FanA"		type="MV"/>	<!-- O-->
			<DO name="CECtl"	type="SPC"/>	<!-- O-->
			<DO name="PmpCtlGen"	type="INC"/>	<!-- O-->
			<DO name="PmpCtl"	type="INC"/>	<!-- O-->
			<DO name="FanCtlGen"	type="INC"/>	<!-- O-->
			<DO name="FanCtl"	type="INC"/>	<!-- O-->
			<DO name="Auto"		type="SPS"/>	<!-- O-->
			<DO name="FanOvCur"	type="SPS"/>	<!-- O-->
			<DO name="PmpOvCur"	type="SPS"/>	<!-- O-->
			<DO name="PmpAlm"	type="SPS"/>	<!-- O-->
			<DO name="OilTmpSet"	type="ASG"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.6.4 LN: Interlocking Name: CILO-->
		<LNodeType id="CILO" lnClass="CILO">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EnaOpn"	type="SPS"/>	<!-- M-->
			<DO name="EnaCls"	type="SPS"/>	<!-- M-->
		</LNodeType>
		<!-- section 5.6.5 LN: Point-on-wave switching Name: CPOW-->
		<LNodeType id="CPOW" lnClass="CPOW">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="TmExc"	type="SPS"/>	<!-- M-->
			<DO name="StrPOW"	type="SPS"/>	<!-- O-->
			<DO name="OpOpn"	type="ACT"/>	<!-- O-->
			<DO name="OpCls"	type="ACT"/>	<!-- O-->
			<DO name="MaxDlTmms"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.6.6 LN: Switch controller Name: CSWI-->
		<LNodeType id="CSWI" lnClass="CSWI">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="Loc"		type="SPS"/>	<!-- O-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="Pos"		type="DPC"/>	<!-- M-->
			<DO name="PosA"		type="DPC"/>	<!-- O-->
			<DO name="PosB"		type="DPC"/>	<!-- O-->
			<DO name="PosC"		type="DPC"/>	<!-- O-->
			<DO name="OpOpn"	type="ACT"/>	<!-- O-->
			<DO name="OpCls"	type="ACT"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.7.1 LN: Generic automatic process control Name: GAPC-->
		<LNodeType id="GAPC" lnClass="GAPC">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="Loc"		type="SPS"/>	<!-- O-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="SPCSO"	type="SPC"/>	<!-- O-->
			<DO name="DPCSO"	type="DPC"/>	<!-- O-->
			<DO name="ISCSO"	type="INC"/>	<!-- O-->
			<DO name="Auto"		type="SPS"/>	<!-- O-->
			<DO name="Str"		type="ACD"/>	<!-- M-->
			<DO name="Op"		type="ACT"/>	<!-- M-->
			<DO name="StrVal"	type="ASG"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.7.2 LN: Generic process I/O Name: GGIO-->
		<LNodeType id="GGIO" lnClass="GGIO">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- M-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="Loc"		type="SPS"/>	<!-- O-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="AnIn"		type="MV"/>	<!-- O-->
			<DO name="SPCSO"	type="SPC"/>	<!-- O-->
			<DO name="DPCSO"	type="DPC"/>	<!-- O-->
			<DO name="ISCSO"	type="INC"/>	<!-- O-->
			<DO name="IntIn"	type="INS"/>	<!-- O-->
			<DO name="Alm"		type="SPS"/>	<!-- O-->
			<DO name="Ind"		type="SPS"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.7.3 LN: Generic security application Name: GSAL-->
		<LNodeType id="GSAL" lnClass="GSAL">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- M-->
			<DO name="NumCntRs"	type="INC"/>	<!-- M-->
			<DO name="AuthFail"	type="SEC"/>	<!-- M-->
			<DO name="AcsCtlFail"	type="SEC"/>	<!-- M-->
			<DO name="SvcViol"	type="SEC"/>	<!-- M-->
			<DO name="Ina"		type="SEC"/>	<!-- M-->
		</LNodeType>
		<!-- section 5.8.1 LN: Archiving Name: IARC-->
		<LNodeType id="IARC" lnClass="IARC">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpCntRs"	type="INC"/>	<!-- M-->
			<DO name="NumCntRs"	type="INC"/>	<!-- M-->
			<DO name="MemOv"	type="SPS"/>	<!-- M-->
			<DO name="MemUsed"	type="INS"/>	<!-- O-->
			<DO name="NumRcd"	type="INS"/>	<!-- O-->
			<DO name="MaxNumRcd"	type="ING"/>	<!-- O-->
			<DO name="OpMod"	type="ING"/>	<!-- O-->
			<DO name="MemFull"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.8.2 LN: Human machine interface Name: IHMI-->
		<LNodeType id="IHMI" lnClass="IHMI">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
		</LNodeType>
		<!-- section 5.8.3 LN: Telecontrol interface  Name: ITCI-->
		<LNodeType id="ITCI" lnClass="ITCI">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
		</LNodeType>
		<!-- section 5.8.4 LN: Telemonitoring interface Name: ITMI-->
		<LNodeType id="ITMI" lnClass="ITMI">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
		</LNodeType>
		<!-- section 5.9.2 LN: Neutral current regulator Name: ANCR-->
		<LNodeType id="ANCR" lnClass="ANCR">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="Loc"		type="SPS"/>	<!-- M-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="TapChg"	type="BSC"/>	<!-- M-->
			<DO name="RCol"		type="SPC"/>	<!-- O-->
			<DO name="LCol"		type="SPC"/>	<!-- O-->
			<DO name="Auto"		type="SPS"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.9.3	LN: Reactive power control Name: ARCO-->
		<LNodeType id="ARCO" lnClass="ARCO">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="Loc"		type="SPS"/>	<!-- M-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="TapChg"	type="BSC"/>	<!-- M-->
			<DO name="Auto"		type="SPS"/>	<!-- O-->
			<DO name="VOvSt"	type="SPS"/>	<!-- O-->
			<DO name="NeutAlm"	type="SPS"/>	<!-- O-->
			<DO name="DschBlk"	type="SPS"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.9.4 LN: Automatic tap changer controller Name: ATCC-->
		<LNodeType id="ATCC" lnClass="ATCC">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="Loc"		type="SPS"/>	<!-- M-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="TapChg"	type="BSC"/>	<!-- C-->
			<DO name="TapPos"	type="ISC"/>	<!-- C-->
			<DO name="ParOp"	type="DPC"/>	<!-- M-->
			<DO name="LTCBlk"	type="SPC"/>	<!-- O-->
			<DO name="LTCDragRs"	type="SPC"/>	<!-- O-->
			<DO name="VRed1"	type="SPC"/>	<!-- O-->
			<DO name="VRed2"	type="SPC"/>	<!-- O-->
			<DO name="CtlV"		type="MV"/>	<!-- M-->
			<DO name="LodA"		type="MV"/>	<!-- O-->
			<DO name="CircA"	type="MV"/>	<!-- O-->
			<DO name="PhAng"	type="MV"/>	<!-- O-->
			<DO name="HiCtlV"	type="MV"/>	<!-- O-->
			<DO name="HiDmdA"	type="MV"/>	<!-- O-->
			<DO name="Auto"		type="SPS"/>	<!-- O-->
			<DO name="HiTapPos"	type="INS"/>	<!-- O-->
			<DO name="LoTapPos"	type="INS"/>	<!-- O-->
			<DO name="BndCtr"	type="ASG"/>	<!-- O-->
			<DO name="BndWid"	type="ASG"/>	<!-- O-->
			<DO name="CtlDlTmms"	type="ING"/>	<!-- O-->
			<DO name="LDCR"		type="ASG"/>	<!-- O-->
			<DO name="LDCX"		type="ASG"/>	<!-- O-->
			<DO name="BlkLV"	type="ASG"/>	<!-- O-->
			<DO name="BlkRV"	type="ASG"/>	<!-- O-->
			<DO name="RnbkRV"	type="ASG"/>	<!-- O-->
			<DO name="LimLodA"	type="ASG"/>	<!-- O-->
			<DO name="LDC"		type="SPG"/>	<!-- O-->
			<DO name="TmDlChr"	type="SPG"/>	<!-- O-->
			<DO name="LDCZ"		type="ASG"/>	<!-- O-->
			<DO name="VRedVal"	type="ASG"/>	<!-- O-->
			<DO name="TapBlkR"	type="ING"/>	<!-- O-->
			<DO name="TapBlkL"	type="ING"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.9.5 LN: Voltage control Name: AVCO-->
		<LNodeType id="AVCO" lnClass="AVCO">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="Loc"		type="SPS"/>	<!-- M-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="TapChg"	type="BSC"/>	<!-- M-->
			<DO name="Auto"		type="SPS"/>	<!-- O-->
			<DO name="BlkEF"	type="SPS"/>	<!-- O-->
			<DO name="BlkAOv"	type="SPS"/>	<!-- O-->
			<DO name="BlkVOv"	type="SPS"/>	<!-- O-->
			<DO name="LimAOv"	type="ASG"/>	<!-- O-->
			<DO name="LimVOv"	type="ASG"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.10.2 LN: Differential measurements Name: MDIF-->
		<LNodeType id="MDIF" lnClass="MDIF">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="OpARem"	type="WYE"/>	<!-- C-->
			<DO name="Amp1"		type="SAV"/>	<!-- C-->
			<DO name="Amp2"		type="SAV"/>	<!-- C-->
			<DO name="Amp3"		type="SAV"/>	<!-- C-->
		</LNodeType>
		<!-- section 5.10.3 LN: Harmonics or interharmonics Name: MHAI-->
		<LNodeType id="MHAI" lnClass="MHAI">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="Hz"		type="MV"/>	<!-- C-->
			<DO name="HA"		type="HWYE"/>	<!-- O-->
			<DO name="HPhV"		type="HWYE"/>	<!-- O-->
			<DO name="HPPV"		type="HDEL"/>	<!-- O-->
			<DO name="HW"		type="HWYE"/>	<!-- O-->
			<DO name="HVAr"		type="HWYE"/>	<!-- O-->
			<DO name="HVA"		type="HWYE"/>	<!-- O-->
			<DO name="HRmsA"	type="WYE"/>	<!-- O-->
			<DO name="HRmsPhV"	type="WYE"/>	<!-- O-->
			<DO name="HRmsPPV"	type="DEL"/>	<!-- O-->
			<DO name="HTuW"		type="WYE"/>	<!-- O-->
			<DO name="HTsW"		type="WYE"/>	<!-- O-->
			<DO name="HATm"		type="WYE"/>	<!-- O-->
			<DO name="HKf"		type="WYE"/>	<!-- O-->
			<DO name="HTdf"		type="WYE"/>	<!-- O-->
			<DO name="ThdA"		type="WYE"/>	<!-- O-->
			<DO name="ThdOddA"	type="WYE"/>	<!-- O-->
			<DO name="ThdEvnA"	type="WYE"/>	<!-- O-->
			<DO name="TddA"		type="WYE"/>	<!-- O-->
			<DO name="TddOddA"	type="WYE"/>	<!-- O-->
			<DO name="TddEvnA"	type="WYE"/>	<!-- O-->
			<DO name="ThdPhV"	type="WYE"/>	<!-- O-->
			<DO name="ThdOddPhV"	type="WYE"/>	<!-- O-->
			<DO name="ThdEvnPhV"	type="WYE"/>	<!-- O-->
			<DO name="ThdPPV"	type="DEL"/>	<!-- O-->
			<DO name="ThdOddPPV"	type="DEL"/>	<!-- O-->
			<DO name="ThdEvnPPV"	type="DEL"/>	<!-- O-->
			<DO name="HCfPhV"	type="WYE"/>	<!-- O-->
			<DO name="HCfPPV"	type="DEL"/>	<!-- O-->
			<DO name="HCfA"		type="WYE"/>	<!-- O-->
			<DO name="HTif"		type="WYE"/>	<!-- O-->
			<DO name="HzSet"	type="ASG"/>	<!-- C-->
			<DO name="EvTmms"	type="ASG"/>	<!-- O-->
			<DO name="NumCyc"	type="ING"/>	<!-- O-->
			<DO name="ThdAVal"	type="ASG"/>	<!-- O-->
			<DO name="ThdVVal"	type="ASG"/>	<!-- O-->
			<DO name="ThdATmms"	type="ING"/>	<!-- O-->
			<DO name="ThdVTmms"	type="ING"/>	<!-- O-->
			<DO name="NomA"		type="ASG"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.10.4 LN: Non phase related harmonics or interharmonics Name: MHAN-->
		<LNodeType id="MHAN" lnClass="MHAN">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="Hz"		type="MV"/>	<!-- C-->
			<DO name="HaAmp"	type="HMV"/>	<!-- O-->
			<DO name="HaVol"	type="HMV"/>	<!-- O-->
			<DO name="HaWatt"	type="HMV"/>	<!-- O-->
			<DO name="HaVolAmpr"	type="HMV"/>	<!-- O-->
			<DO name="HaVolAmp"	type="HMV"/>	<!-- O-->
			<DO name="HaRmsAmp"	type="MV"/>	<!-- O-->
			<DO name="HaRmsVol"	type="MV"/>	<!-- O-->
			<DO name="HaTuWatt"	type="MV"/>	<!-- O-->
			<DO name="HaTsWatt"	type="MV"/>	<!-- O-->
			<DO name="HaAmpTm"	type="MV"/>	<!-- O-->
			<DO name="HaKFact"	type="MV"/>	<!-- O-->
			<DO name="HaTdFact"	type="MV"/>	<!-- O-->
			<DO name="ThdAmp"	type="MV"/>	<!-- O-->
			<DO name="ThdOddAmp"	type="MV"/>	<!-- O-->
			<DO name="ThdEvnAmp"	type="MV"/>	<!-- O-->
			<DO name="TddAmp"	type="MV"/>	<!-- O-->
			<DO name="TddOddAmp"	type="MV"/>	<!-- O-->
			<DO name="TddEvnAmp"	type="MV"/>	<!-- O-->
			<DO name="ThdVol"	type="MV"/>	<!-- O-->
			<DO name="ThdOddVol"	type="MV"/>	<!-- O-->
			<DO name="ThdEvnVol"	type="MV"/>	<!-- O-->
			<DO name="HaCfAmp"	type="MV"/>	<!-- O-->
			<DO name="HaCfVol"	type="MV"/>	<!-- O-->
			<DO name="HaTiFact"	type="MV"/>	<!-- O-->
			<DO name="HzSet"	type="ASG"/>	<!-- C-->
			<DO name="EvTmms"	type="ASG"/>	<!-- O-->
			<DO name="NumCyc"	type="ING"/>	<!-- O-->
			<DO name="ThdAVal"	type="ASG"/>	<!-- O-->
			<DO name="ThdVVal"	type="ASG"/>	<!-- O-->
			<DO name="ThdATmms"	type="ING"/>	<!-- O-->
			<DO name="ThdVTmms"	type="ING"/>	<!-- O-->
			<DO name="NomA"		type="ASG"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.10.5 LN: Metering Name: MMTR-->
		<LNodeType id="MMTR" lnClass="MMTR">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="TotVAh"	type="BCR"/>	<!-- O-->
			<DO name="TotWh"	type="BCR"/>	<!-- O-->
			<DO name="TotVArh"	type="BCR"/>	<!-- O-->
			<DO name="SupWh"	type="BCR"/>	<!-- O-->
			<DO name="SupVArh"	type="BCR"/>	<!-- O-->
			<DO name="DmdWh"	type="BCR"/>	<!-- O-->
			<DO name="DmdVArh"	type="BCR"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.10.6 LN: Non phase related Measurement Name: MMXN-->
		<LNodeType id="MMXN" lnClass="MMXN">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="Amp"		type="MV"/>	<!-- O-->
			<DO name="Vol"		type="MV"/>	<!-- O-->
			<DO name="Watt"		type="MV"/>	<!-- O-->
			<DO name="VolAmpr"	type="MV"/>	<!-- O-->
			<DO name="VolAmp"	type="MV"/>	<!-- O-->
			<DO name="PwrFact"	type="MV"/>	<!-- O-->
			<DO name="Imp"		type="CMV"/>	<!-- O-->
			<DO name="Hz"		type="MV"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.10.7 LN: Measurement Name: MMXU-->
		<LNodeType id="MMXU" lnClass="MMXU">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="TotW"		type="MV"/>	<!-- O-->
			<DO name="TotVAr"	type="MV"/>	<!-- O-->
			<DO name="TotVA"	type="MV"/>	<!-- O-->
			<DO name="TotPF"	type="MV"/>	<!-- O-->
			<DO name="Hz"		type="MV"/>	<!-- O-->
			<DO name="PPV"		type="DEL"/>	<!-- O-->
			<DO name="PhV"		type="WYE"/>	<!-- O-->
			<DO name="A"		type="WYE"/>	<!-- O-->
			<DO name="W"		type="WYE"/>	<!-- O-->
			<DO name="VAr"		type="WYE"/>	<!-- O-->
			<DO name="VA"		type="WYE"/>	<!-- O-->
			<DO name="PF"		type="WYE"/>	<!-- O-->
			<DO name="Z"		type="WYE"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.10.8 LN: Sequence and imbalance Name: MSQI-->
		<LNodeType id="MSQI" lnClass="MSQI">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="SeqA"		type="SEQ"/>	<!-- C-->
			<DO name="SeqV"		type="SEQ"/>	<!-- C-->
			<DO name="DQ0Seq"	type="SEQ"/>	<!-- O-->
			<DO name="ImbA"		type="WYE"/>	<!-- O-->
			<DO name="ImbNgA"	type="MV"/>	<!-- O-->
			<DO name="ImbNgV"	type="MV"/>	<!-- O-->
			<DO name="ImbPPV"	type="DEL"/>	<!-- O-->
			<DO name="ImbV"		type="WYE"/>	<!-- O-->
			<DO name="ImbZroA"	type="MV"/>	<!-- O-->
			<DO name="ImbZroV"	type="MV"/>	<!-- O-->
			<DO name="MaxImbA"	type="MV"/>	<!-- O-->
			<DO name="MaxImbPPV"	type="MV"/>	<!-- O-->
			<DO name="MaxImbV"	type="MV"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.10.9 LN: Metering Statistics Name: MSTA-->
		<LNodeType id="MSTA" lnClass="MSTA">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="AvAmps"	type="MV"/>	<!-- O-->
			<DO name="MaxAmps"	type="MV"/>	<!-- O-->
			<DO name="MinAmps"	type="MV"/>	<!-- O-->
			<DO name="AvVolts"	type="MV"/>	<!-- O-->
			<DO name="MaxVolts"	type="MV"/>	<!-- O-->
			<DO name="MinVolts"	type="MV"/>	<!-- O-->
			<DO name="AvVA"		type="MV"/>	<!-- O-->
			<DO name="MaxVA"	type="MV"/>	<!-- O-->
			<DO name="MinVA"	type="MV"/>	<!-- O-->
			<DO name="AvW"		type="MV"/>	<!-- O-->
			<DO name="MaxW"		type="MV"/>	<!-- O-->
			<DO name="MinW"		type="MV"/>	<!-- O-->
			<DO name="AvVAr"	type="MV"/>	<!-- O-->
			<DO name="MaxVAr"	type="MV"/>	<!-- O-->
			<DO name="MinVAr"	type="MV"/>	<!-- O-->
			<DO name="EvStr"	type="SPC"/>	<!-- O-->
			<DO name="EvTmms"	type="ASG"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.11.2 LN: Monitoring and diagnostics for arcs Name: SARC-->
		<LNodeType id="SARC" lnClass="SARC">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpCntRs"	type="INC"/>	<!-- O-->
			<DO name="FACntRs"	type="INC"/>	<!-- M-->
			<DO name="FADet"	type="SPS"/>	<!-- M-->
			<DO name="ArcCntRs"	type="INC"/>	<!-- O-->
			<DO name="SwArcDet"	type="SPS"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.11.3 LN: Insulation medium supervision (gas) Name: SIMG-->
		<LNodeType id="SIMG" lnClass="SIMG">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="Pres"		type="MV"/>	<!-- O-->
			<DO name="Den"		type="MV"/>	<!-- O-->
			<DO name="Tmp"		type="MV"/>	<!-- O-->
			<DO name="InsAlm"	type="SPS"/>	<!-- M-->
			<DO name="InsBlk"	type="SPS"/>	<!-- O-->
			<DO name="InsTr"	type="SPS"/>	<!-- O-->
			<DO name="PresAlm"	type="SPS"/>	<!-- C-->
			<DO name="DenAlm"	type="SPS"/>	<!-- C-->
			<DO name="TmpAlm"	type="SPS"/>	<!-- C-->
			<DO name="InsLevMax"	type="SPS"/>	<!-- O-->
			<DO name="InsLevMin"	type="SPS"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.11.4 LN: Insulation medium supervision (liquid) Name: SIML-->
		<LNodeType id="SIML" lnClass="SIML">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="Tmp"		type="MV"/>	<!-- O-->
			<DO name="Lev"		type="MV"/>	<!-- O-->
			<DO name="Pres"		type="MV"/>	<!-- O-->
			<DO name="H2O"		type="MV"/>	<!-- O-->
			<DO name="H2OTmp"	type="MV"/>	<!-- O-->
			<DO name="H2"		type="MV"/>	<!-- O-->
			<DO name="InsAlm"	type="SPS"/>	<!-- M-->
			<DO name="InsBlk"	type="SPS"/>	<!-- O-->
			<DO name="InsTr"	type="SPS"/>	<!-- O-->
			<DO name="TmpAlm"	type="SPS"/>	<!-- C-->
			<DO name="PresTr"	type="SPS"/>	<!-- C-->
			<DO name="PresAlm"	type="SPS"/>	<!-- C-->
			<DO name="GasInsAlm"	type="SPS"/>	<!-- O-->
			<DO name="GasInsTr"	type="SPS"/>	<!-- O-->
			<DO name="GasFlwTr"	type="SPS"/>	<!-- O-->
			<DO name="InsLevMax"	type="SPS"/>	<!-- O-->
			<DO name="InsLevMin"	type="SPS"/>	<!-- O-->
			<DO name="H2Alm"	type="SPS"/>	<!-- O-->
			<DO name="MstAlm"	type="SPS"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.11.5 LN: Monitoring and diagnostics for partial discharges Name: SPDC-->
		<LNodeType id="SPDC" lnClass="SPDC">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpCnt"	type="INS"/>	<!-- M-->
			<DO name="AcuPaDsch"	type="MV"/>	<!-- C-->
			<DO name="PaDschAlm"	type="SPS"/>	<!-- C-->
		</LNodeType>
		<!-- section 5.12.1 LN: Circuit breaker Name: XCBR-->
		<LNodeType id="XCBR" lnClass="XCBR">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="Loc"		type="SPS"/>	<!-- M-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpCnt"	type="INS"/>	<!-- M-->
			<DO name="Pos"		type="DPC"/>	<!-- M-->
			<DO name="BlkOpn"	type="SPC"/>	<!-- M-->
			<DO name="BlkCls"	type="SPC"/>	<!-- M-->
			<DO name="ChaMotEna"	type="SPC"/>	<!-- O-->
			<DO name="SumSwARs"	type="BCR"/>	<!-- O-->
			<DO name="CBOpCap"	type="INS"/>	<!-- M-->
			<DO name="POWCap"	type="INS"/>	<!-- O-->
			<DO name="MaxOpCap"	type="INS"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.12.2 LN: Circuit switch Name: XSWI-->
		<LNodeType id="XSWI" lnClass="XSWI">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="Loc"		type="SPS"/>	<!-- M-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpCnt"	type="INS"/>	<!-- M-->
			<DO name="Pos"		type="DPC"/>	<!-- M-->
			<DO name="BlkOpn"	type="SPC"/>	<!-- M-->
			<DO name="BlkCls"	type="SPC"/>	<!-- M-->
			<DO name="ChaMotEna"	type="SPC"/>	<!-- O-->
			<DO name="SwTyp"	type="INS"/>	<!-- M-->
			<DO name="SwOpCap"	type="INS"/>	<!-- M-->
			<DO name="MaxOpCap"	type="INS"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.13.1 LN: Current transformer Name: TCTR-->
		<LNodeType id="TCTR" lnClass="TCTR">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
			<DO name="Amp"		type="SAV"/>	<!-- M-->
			<DO name="ARtg"		type="ASG"/>	<!-- O-->
			<DO name="HzRtg"	type="ASG"/>	<!-- O-->
			<DO name="Rat"		type="ASG"/>	<!-- O-->
			<DO name="Cor"		type="ASG"/>	<!-- O-->
			<DO name="AngCor"	type="ASG"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.13.2 LN: Voltage transformer Name: TVTR-->
		<LNodeType id="TVTR" lnClass="TVTR">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
			<DO name="Vol"		type="SAV"/>	<!-- M-->
			<DO name="FuFail"	type="SPS"/>	<!-- O-->
			<DO name="VRtg"		type="ASG"/>	<!-- O-->
			<DO name="HzRtg"	type="ASG"/>	<!-- O-->
			<DO name="Rat"		type="ASG"/>	<!-- O-->
			<DO name="Cor"		type="ASG"/>	<!-- O-->
			<DO name="AngCor"	type="ASG"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.14.1 LN: Earth fault neutralizer (Petersen coil) Name: YEFN-->
		<LNodeType id="YEFN" lnClass="YEFN">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="Loc"		type="SPS"/>	<!-- M-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
			<DO name="ECA"		type="MV"/>	<!-- M-->
			<DO name="ColTapPos"	type="ISC"/>	<!-- M-->
			<DO name="ColPos"	type="APC"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.14.2 LN: Tap changer Name: YLTC-->
		<LNodeType id="YLTC" lnClass="YLTC">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpCnt"	type="INS"/>	<!-- O-->
			<DO name="Torq"		type="MV"/>	<!-- O-->
			<DO name="MotDrvA"	type="MV"/>	<!-- O-->
			<DO name="TapPos"	type="ISC"/>	<!-- C-->
			<DO name="TapChg"	type="BSC"/>	<!-- C-->
			<DO name="EndPosR"	type="SPS"/>	<!-- M-->
			<DO name="EndPosL"	type="SPS"/>	<!-- M-->
			<DO name="OilFil"	type="SPS"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.14.3 LN: Power shunt Name: YPSH-->
		<LNodeType id="YPSH" lnClass="YPSH">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
			<DO name="Pos"		type="DPC"/>	<!-- M-->
			<DO name="BlkOpn"	type="SPC"/>	<!-- M-->
			<DO name="BlkCls"	type="SPC"/>	<!-- M-->
			<DO name="ShOpCap"	type="INS"/>	<!-- M-->
			<DO name="ChaMotEna"	type="SPC"/>	<!-- O-->
			<DO name="MaxOpCap"	type="INS"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.14.4 LN: Power transformer Name: YPTR-->
		<LNodeType id="YPTR" lnClass="YPTR">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
			<DO name="HPTmp"	type="MV"/>	<!-- O-->
			<DO name="HPTmpAlm"	type="SPS"/>	<!-- O-->
			<DO name="HPTmpTr"	type="SPS"/>	<!-- O-->
			<DO name="OANL"		type="SPS"/>	<!-- O-->
			<DO name="OpOvA"	type="SPS"/>	<!-- O-->
			<DO name="OpOvV"	type="SPS"/>	<!-- O-->
			<DO name="OpUnV"	type="SPS"/>	<!-- O-->
			<DO name="CGAlm"	type="SPS"/>	<!-- O-->
			<DO name="HiVRtg"	type="ASG"/>	<!-- O-->
			<DO name="LoVRtg"	type="ASG"/>	<!-- O-->
			<DO name="PwrRtg"	type="ASG"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.15.1 LN: Auxiliary network Name: ZAXN-->
		<LNodeType id="ZAXN" lnClass="ZAXN">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
			<DO name="Vol"		type="MV"/>	<!-- O-->
			<DO name="Amp"		type="MV"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.15.2 LN: Battery Name: ZBAT-->
		<LNodeType id="ZBAT" lnClass="ZBAT">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
			<DO name="Vol"		type="MV"/>	<!-- O-->
			<DO name="VolChgRte"	type="MV"/>	<!-- O-->
			<DO name="Amp"		type="MV"/>	<!-- O-->
			<DO name="BatTest"	type="SPC"/>	<!-- O-->
			<DO name="TestRsl"	type="SPS"/>	<!-- O-->
			<DO name="BatHi"	type="SPS"/>	<!-- O-->
			<DO name="BatLo"	type="SPS"/>	<!-- O-->
			<DO name="LoBatVal"	type="ASG"/>	<!-- O-->
			<DO name="HiBatVal"	type="ASG"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.15.3 LN: Bushing Name: ZBSH-->
		<LNodeType id="ZBSH" lnClass="ZBSH">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
			<DO name="React"	type="MV"/>	<!-- M-->
			<DO name="LosFact"	type="MV"/>	<!-- O-->
			<DO name="Vol"		type="MV"/>	<!-- O-->
			<DO name="RefReact"	type="ASG"/>	<!-- O-->
			<DO name="RefPF"	type="ASG"/>	<!-- O-->
			<DO name="RefV"		type="ASG"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.15.4 LN: Power cable Name: ZCAB-->
		<LNodeType id="ZCAB" lnClass="ZCAB">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.15.5 LN: Capacitor bank Name: ZCAP-->
		<LNodeType id="ZCAP" lnClass="ZCAP">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
			<DO name="CapDS"	type="SPC"/>	<!-- M-->
			<DO name="DschBlk"	type="SPS"/>	<!-- M-->
		</LNodeType>
		<!-- section 5.15.6 LN: Converter Name: ZCON-->
		<LNodeType id="ZCON" lnClass="ZCON">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.15.7 LN: Generator Name: ZGEN-->
		<LNodeType id="ZGEN" lnClass="ZGEN">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
			<DO name="GnCtl"	type="DPC"/>	<!-- M-->
			<DO name="DExt"		type="SPC"/>	<!-- M-->
			<DO name="AuxSCO"	type="SPC"/>	<!-- O-->
			<DO name="StopVlv"	type="SPC"/>	<!-- O-->
			<DO name="ReactPwrR"	type="SPC"/>	<!-- O-->
			<DO name="ReactPwrL"	type="SPC"/>	<!-- O-->
			<DO name="GnSpd"	type="MV"/>	<!-- O-->
			<DO name="GnSt"		type="INS"/>	<!-- M-->
			<DO name="OANL"		type="SPS"/>	<!-- M-->
			<DO name="ClkRot"	type="SPS"/>	<!-- M-->
			<DO name="CntClkRot"	type="SPS"/>	<!-- M-->
			<DO name="OpUnExt"	type="SPS"/>	<!-- M-->
			<DO name="OpOvExt"	type="SPS"/>	<!-- M-->
			<DO name="LosOil"	type="SPS"/>	<!-- O-->
			<DO name="LosVac"	type="SPS"/>	<!-- O-->
			<DO name="PresAlm"	type="SPS"/>	<!-- O-->
			<DO name="DmdPwr"	type="ASG"/>	<!-- O-->
			<DO name="PwrRtg"	type="ASG"/>	<!-- O-->
			<DO name="VRtg"		type="ASG"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.15.8 LN: Gas insulated line Name: ZGIL-->
		<LNodeType id="ZGIL" lnClass="ZGIL">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.15.9 LN: Power overhead line Name: ZLIN-->
		<LNodeType id="ZLIN" lnClass="ZLIN">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.15.10 LN: Motor Name: ZMOT-->
		<LNodeType id="ZMOT" lnClass="ZMOT">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
			<DO name="DExt"		type="SPC"/>	<!-- M-->
			<DO name="LosOil"	type="SPS"/>	<!-- O-->
			<DO name="LosVac"	type="SPS"/>	<!-- O-->
			<DO name="PresAlm"	type="SPS"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.15.11 LN: Reactor Name: ZREA-->
		<LNodeType id="ZREA" lnClass="ZREA">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.15.12 LN: Rotating reactive component Name: ZRRC-->
		<LNodeType id="ZRRC" lnClass="ZRRC">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.15.13 LN: Surge arrestor Name: ZSAR-->
		<LNodeType id="ZSAR" lnClass="ZSAR">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
			<DO name="OPSA"		type="SPS"/>	<!-- M-->
		</LNodeType>
		<!-- section 5.15.14 LN: Thyristor controlled frequency converter Name: ZTCF-->
		<LNodeType id="ZTCF" lnClass="ZTCF">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
			<DO name="PwrFrq"	type="ASG"/>	<!-- O-->
		</LNodeType>
		<!-- section 5.15.15 LN: Thyristor controlled reactive component Name: ZTCR -->
		<LNodeType id="ZTCR" lnClass="ZTCR">
			<DO name="Mod"		type="INC"/>	<!-- M CommonLogicalNode-->
			<DO name="Beh"		type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="Health"	type="INS"/>	<!-- M CommonLogicalNode-->
			<DO name="NamPlt"	type="LPL"/>	<!-- M CommonLogicalNode-->
			<DO name="EEHealth"	type="INS"/>	<!-- O-->
			<DO name="EEName"	type="DPL"/>	<!-- O-->
			<DO name="OpTmh"	type="INS"/>	<!-- O-->
		</LNodeType>

		<!-- section 7.3.2 Single point status (SPS)-->
		<DOType id="SPS" cdc="SPS">
			<DA name="stVal"	fc="ST"	bType="BOOLEAN"		dchg="true"/>		<!-- M -->
			<DA name="q" 		fc="ST" bType="Quality" 	qchg="true"/>		<!-- M -->
			<DA name="t" 		fc="ST" bType="Timestamp"/>				<!-- M -->
			<DA name="subEna"	fc="SV"	bType="BOOLEAN"/>				<!-- PICS_SUBST -->
			<DA name="subVal"	fc="SV"	bType="BOOLEAN"/>				<!-- PICS_SUBST -->
			<DA name="subQ"		fc="SV"	bType="Quality"/>				<!-- PICS_SUBST -->
			<DA name="subID"	fc="SV"	bType="VisString64"/>				<!-- PICS_SUBST -->
			<DA name="d"		fc="DC"	bType="VisString255"/>				<!-- O-->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O -->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M -->
		</DOType>

		<!-- section 7.3.3 Double point status (DPS)-->
		<DOType id="DPS" cdc="DPS">
			<DA name="stVal"	fc="ST"	bType="INT32"		dchg="true"/>		<!-- M -->
			<DA name="q" 		fc="ST" bType="Quality" 	qchg="true"/>		<!-- M -->
			<DA name="t" 		fc="ST" bType="Timestamp"/>				<!-- M -->
			<DA name="subEna"	fc="SV"	bType="BOOLEAN"/>				<!-- PICS_SUBST -->
			<DA name="subVal"	fc="SV"	bType="Dbpos"/>					<!-- PICS_SUBST -->
			<DA name="subQ"		fc="SV"	bType="Quality"/> 				<!-- PICS_SUBST -->
			<DA name="subID"	fc="SV"	bType="VisString64"/>				<!-- PICS_SUBST -->
			<DA name="d"		fc="DC"	bType="VisString255"/>				<!-- O-->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O-->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M -->
		</DOType>

		<!-- section 7.3.4 Integer status (INS)-->
		<DOType id="INS" cdc="INS">
			<DA name="stVal" 	fc="ST" bType="INT32" dchg="true"/>			<!-- M -->
			<DA name="q" 		fc="ST" bType="Quality" qchg="true"/>  			<!-- M -->
			<DA name="t" 		fc="ST" bType="Timestamp"/>	    			<!-- M -->
			<DA name="subEna" 	fc="SV" bType="BOOLEAN"/>	    			<!-- PICS_SUBST -->
			<DA name="subVal" 	fc="SV" bType="Dbpos"/>	    				<!-- PICS_SUBST -->
			<DA name="subQ" 	fc="SV" bType="Quality"/>	    			<!-- PICS_SUBST -->
			<DA name="subID" 	fc="SV" bType="VisString64"/>	    			<!-- PICS_SUBST -->
			<DA name="d" 		fc="DC" bType="VisString255"/>	    			<!-- O -->
			<DA name="dU" 		fc="DC" bType="Unicode255"/>	    			<!-- O -->
			<DA name="cdcNs" 	fc="EX" bType="VisString255"/>	    			<!-- AC_DLNDA_M -->
			<DA name="cdcName" 	fc="EX" bType="VisString255"/>   			<!-- AC_DLNDA_M -->
			<DA name="dataNs" 	fc="EX" bType="VisString255"/>    			<!-- AC_DLN_M -->
		</DOType>

		<!-- section 7.3.5 Protection activation information (ACT)-->
		<DOType id="ACT" cdc="ACT">
			<DA name="general"	fc="ST"	bType="BOOLEAN"		dchg="true"/>		<!-- M-->
			<DA name="phsA"		fc="ST"	bType="BOOLEAN"		dchg="true"/>		<!-- O -->
			<DA name="phsB"		fc="ST"	bType="BOOLEAN"		dchg="true"/>		<!-- O -->
			<DA name="phsC"		fc="ST"	bType="BOOLEAN"		dchg="true"/>		<!-- O -->
			<DA name="neut"		fc="ST"	bType="BOOLEAN"		dchg="true"/>		<!-- O -->

			<DA name="q" 		fc="ST" bType="Quality" 	qchg="true"/>		<!-- M -->
			<DA name="t" 		fc="ST" bType="Timestamp"/>				<!-- M -->

			<DA name="operTm"	fc="CF"	bType="Timestamp"/>				<!-- O -->

			<DA name="d"		fc="DC"	bType="VisString255"/>				<!-- O -->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O -->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M -->
		</DOType>

		<!-- section 7.3.6 Directional protection activation information (ACD)-->
		<DOType id="ACD" cdc="ACD">
			<DA name="general"	fc="ST"	bType="BOOLEAN"	 		dchg="true"/>		<!-- M-->
			<DA name="dirGeneral"	fc="ST"	bType="Enum" 	type="dirGeneralEnum"	dchg="true"/>	<!-- M-->
			<DA name="phsA"		fc="ST"	bType="BOOLEAN"			dchg="true"/>		<!-- GC_2 (1) -->
			<DA name="dirphsA"	fc="ST"	bType="Enum"    type="dirPhsEnum"	dchg="true"/>	<!-- GC_2 (1) -->
			<DA name="phsB"		fc="ST"	bType="BOOLEAN"			dchg="true"/>		<!-- GC_2 (2) -->
			<DA name="dirphsB"	fc="ST"	bType="Enum"    type="dirPhsEnum" 	dchg="true"/>	<!-- GC_2 (2) -->
			<DA name="phsC"		fc="ST"	bType="BOOLEAN"			dchg="true"/>		<!-- GC_2 (3) -->
			<DA name="dirphsC"	fc="ST"	bType="Enum"    type="dirPhsEnum" 	dchg="true"/>	<!-- GC_2 (3) -->
			<DA name="neut"		fc="ST"	bType="BOOLEAN"			dchg="true"/>		<!-- GC_2 (4) -->
			<DA name="dirNeut"	fc="ST"	bType="Enum"    type="dirPhsEnum" 	dchg="true"/>	<!-- GC_2 (4) -->

			<DA name="q" 		fc="ST" bType="Quality" 		qchg="true"/>	<!-- M -->
			<DA name="t" 		fc="ST" bType="Timestamp"/>				<!-- M -->

			<DA name="d"		fc="DC"	bType="VisString255"/>				<!-- O -->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O -->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M -->
		</DOType>


		<!-- section 7.3.7 Security violation counting (SEC)-->
		<DOType id="SEC" cdc="SEC">
			<DA name="cnt"		fc="ST"	bType="INT32U"		dchg="true"/>		<!-- M -->
			<DA name="sev"		fc="ST"	bType="Enum" type="sevEnum" dchg="true"/>	<!-- M -->
			<DA name="t" 		fc="ST" bType="Timestamp"/>				<!-- M -->
			<DA name="addr"		fc="ST"	bType="Octet64"/>
			<DA name="addInfo"	fc="ST"	bType="VisString64"/>

			<DA name="d"		fc="DC"	bType="VisString255"/>				<!-- O -->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O -->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M -->
		</DOType>

		<!-- section 7.3.8 Binary counter reading (BCR)-->
		<DOType id="BCR" cdc="BCR">
			<!-- DEBUG: INT64 not supported on QNX. Enable these if INT64 supported. -->
			<!-- <DA name="actVal"	fc="ST" bType="INT64" dchg="true"/> -->                     <!-- M -->
			<!-- <DA name="frVal" 	fc="ST" bType="INT64" dupd="true"/> -->                     <!-- GC_2 (1) -->
			<DA name="frTm" 	fc="ST" bType="Timestamp" dupd="true"/>			<!-- GC_2 (1) -->
			<DA name="q" 		fc="ST" bType="Quality" qchg="true"/>     		<!-- M -->
			<DA name="t" 		fc="ST" bType="Timestamp"/>	       			<!-- M -->
			<DA name="units" 	fc="CF" bType="Struct" type="Unit"/>  			<!-- O-->
			<DA name="pulsQty" 	fc="CF" bType="FLOAT32"/>	       			<!-- M -->
			<DA name="frEna" 	fc="CF" bType="BOOLEAN"/>	       			<!-- GC_2 (1) -->
			<DA name="strTm" 	fc="CF" bType="Timestamp"/>	       			<!-- GC_2 (1) -->
			<DA name="frPd" 	fc="CF" bType="INT32"/>		       			<!-- GC_2 (1) -->
			<DA name="frRs" 	fc="CF" bType="BOOLEAN"/>	       			<!-- GC_2 (1) -->
			<DA name="d" 		fc="DC" bType="VisString255"/>	       			<!-- O -->
			<DA name="dU" 		fc="DC" bType="Unicode255"/>	       			<!-- O -->
			<DA name="cdcNs" 	fc="EX" bType="VisString255"/>	       			<!-- AC_DLNDA_M -->
			<DA name="cdcName" 	fc="EX" bType="VisString255"/>      			<!-- AC_DLNDA_M -->
			<DA name="dataNs" 	fc="EX" bType="VisString255"/>       			<!-- AC_DLN_M -->
		</DOType>

		<!-- section 7.4.2 Measured value (MV)-->
		<DOType id="MV" cdc="MV">
			<DA name="instMag" 	fc="MX" bType="Struct" type="AnalogueValue"/>
			<DA name="mag"		fc="MX"	bType="Struct" type="AnalogueValue"	dchg="true"/>	<!-- M -->
			<DA name="range"	fc="MX"	bType="Enum"   type="rangeEnum"		dchg="true"/>
			<DA name="q" 		fc="MX" bType="Quality" 			qchg="true"/>	<!-- M -->
			<DA name="t" 		fc="MX" bType="Timestamp"/>	 				<!-- M -->

			<DA name="subEna"	fc="SV"	bType="BOOLEAN"/> 				<!-- PICS_ST -->
			<DA name="subMag"	fc="SV"	bType="Struct" type="AnalogueValue"/> 		<!-- PICS_ST -->
			<DA name="subQ" 	fc="SV" bType="Quality"/> 				<!-- PICS_ST -->
			<DA name="subID" 	fc="SV" bType="VisString64"/>	 			<!-- PICS_ST -->

			<DA name="units"	fc="CF"	bType="Struct" type="Unit"/> 			<!-- O -->
			<DA name="db"		fc="CF"	bType="INT32U"/>				<!-- O -->
			<DA name="zeroDb"	fc="CF"	bType="INT32U"/> 				<!-- O -->
			<DA name="sVC" 		fc="CF" bType="Struct" type="ScaledValueConfig"/>	<!-- AC_SCAV -->
			<DA name="rangeC" 	fc="CF" bType="Struct" type="RangeConfig"/>		<!-- GC_CON -->
			<DA name="smpRate"     	fc="CF" bType="INT32U"/>

			<DA name="d"		fc="DC"	bType="VisString255"/>				<!-- O -->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O -->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M -->
		</DOType>

		<!-- section 7.4.3 Complex measured value (CMV)-->
		<DOType id="CMV" cdc="CMV">
			<DA name="instCVal" 	fc="MX" bType="Struct" type="Vector"/>			<!-- O-->

			<DA name="cVal"		fc="MX"	bType="Struct" type="Vector"		dchg="true"/>	<!-- M -->
			<DA name="range"	fc="MX"	bType="Enum"   type="rangeEnum"	dchg="true"/>		<!-- O -->
			<DA name="q" 		fc="MX" bType="Quality" 			qchg="true"/>	<!-- M -->
			<DA name="t" 		fc="MX" bType="Timestamp"/>	 				<!-- M -->

			<DA name="subEna"	fc="SV"	bType="BOOLEAN"/>				<!-- PICS_SUBST -->
			<DA name="subCVal"	fc="SV"	bType="Struct" type="Vector"/>			<!-- PICS_SUBST -->
			<DA name="subQ" 	fc="SV" bType="Quality"/> 				<!-- PICS_SUBST -->
			<DA name="subID" 	fc="SV" bType="VisString64"/>	 			<!-- PICS_SUBST -->

			<DA name="units"	fc="CF"	bType="Struct"  type="Unit"/>			<!-- O -->
			<DA name="db"		fc="CF"	bType="INT32U"/>				<!-- O -->
			<DA name="zeroDb"	fc="CF"	bType="INT32U"/> 				<!-- O -->
			<DA name="rangeC" 	fc="CF" bType="Struct" type="RangeConfig"/>		<!-- GC_CON -->
			<DA name="magSVC" 	fc="CF" bType="Struct" type="ScaledValueConfig"/>	<!-- AC_SCAV -->
			<DA name="angSVC"     	fc="CF" bType="Struct" type="ScaledValueConfig"/>	<!-- AC_SCAV -->
			<DA name="angRef"     	fc="CF" bType="Enum" type="angRefEnum"/>		<!-- O -->
			<DA name="smpRate"     	fc="CF" bType="INT32U"/>	 			<!-- O -->

			<DA name="d"		fc="DC"	bType="VisString255"/>				<!-- O-->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O-->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M -->
		</DOType>

		<!-- section 7.4.4 Sampled Value (SAV)-->
		<DOType id="SAV" cdc="SAV">
			<DA name="instMag"	fc="MX"	bType="Struct" type="AnalogueValue"/>		<!-- M -->
			<DA name="q" 		fc="MX" bType="Quality" 	qchg="true"/>		<!-- M -->
			<DA name="t" 		fc="MX" bType="Timestamp"/>				<!-- O -->

			<DA name="units"	fc="CF"	bType="Struct" type="Unit"/>			<!-- O -->
			<DA name="sVC"		fc="CF"	bType="Struct" type="ScaledValueConfig"/>	<!-- AC_SCAV -->				   		<!-- AC_SCAV -->
			<DA name="min"		fc="CF"	bType="Struct" type="AnalogueValue"/>		<!-- O -->
			<DA name="max" 		fc="CF" bType="Struct" type="AnalogueValue"/>		<!-- O -->

			<DA name="d"		fc="DC"	bType="VisString255"/>				<!-- O -->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O-->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M -->
		</DOType>

		<!-- section 7.4.5 Phase to ground related measurement values of a three phase system (WYE)-->
		<DOType id="WYE" cdc="WYE">
			<SDO name="phsA" 	type="CMV"/>						<!-- GC_1 -->
			<SDO name="phsB" 	type="CMV"/>						<!-- GC_1 -->
			<SDO name="phsC" 	type="CMV"/>						<!-- GC_1 -->
			<SDO name="neut" 	type="CMV"/>						<!-- GC_1 -->
			<SDO name="net"  	type="CMV"/>						<!-- GC_1 -->
			<SDO name="res"  	type="CMV"/>						<!-- GC_1 -->

			<DA name="angRef"     	fc="CF" bType="Enum" type="angRefWYEEnum"/> 		<!-- O -->
			<DA name="d"		fc="DC" bType="VisString255"/>				<!-- O -->
			<DA name="dU"		fc="DC" bType="Unicode255"/>				<!-- O -->
			<DA name="cdcNs"	fc="EX" bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="cdcName"	fc="EX" bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="dataNs"	fc="EX" bType="VisString255"/>				<!-- AC_DLN_M -->
		</DOType>

		<!-- section 7.4.6 Phase to ground related measured values of a three phase systemDelta (DEL) -->
		<DOType id="DEL" cdc="DEL">
			<SDO name="phsAB" 	type="CMV"/>						<!-- GC_1 -->
			<SDO name="phsBC" 	type="CMV"/>						<!-- GC_1 -->
			<SDO name="phsCA" 	type="CMV"/>						<!-- GC_1 -->

			<DA name="angRef"     	fc="CF" bType="Enum" type="angRefWYEEnum"/> 		<!-- O -->

			<DA name="d"		fc="DC"	bType="VisString255"/>				<!-- O -->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O -->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M -->
		</DOType>

		<!-- section 7.4.7 Sequence (SEQ)-->
		<DOType id="SEQ" cdc="SEQ">

			<SDO name="c1" type="CMV"/>							<!-- M -->
			<SDO name="c2" type="CMV"/>							<!-- M -->
			<SDO name="c3" type="CMV"/>							<!-- M -->
			<DA name="seqT"     	fc="MX" bType="Enum" type="seqTEnum"/>			<!-- M -->
			<DA name="phsRef"     	fc="CF" bType="Enum" type="phsRefEnum"/>		<!-- O -->
			<DA name="d"		fc="DC"	bType="VisString255"/>				<!-- O -->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O -->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M -->
		</DOType>

		<!-- section 7.4.8 Harmonic Value (HMV)-->
		<DOType id="HMV" cdc="HMV">
			<DA name="q"		fc="MX"	bType="Quality"	qchg="true"/>			<!-- M -->
			<DA name="t"		fc="MX"	bType="Timestamp"/>				<!-- M -->
			<DA name="har"		fc="MX"	bType="Struct" type="Vector" count="16"	dchg="true" dupd="true"/>  <!-- M -->
			<DA name="numHar"	fc="CF"	bType="INT16U"/>				<!-- M -->
			<DA name="numCyc"	fc="CF"	bType="INT16U"/>				<!-- M -->
			<DA name="evalTm"	fc="CF"	bType="INT16U"/>				<!-- M -->
			<DA name="units" 	fc="CF" bType="Struct" type="Unit"/>      		<!-- O -->
			<DA name="smpRate"     	fc="CF" bType="INT32U"/>	 			<!-- O -->
			<DA name="frequency"	fc="CF"	bType="FLOAT32"/>				<!-- M -->
			<DA name="hvRef" 	fc="CF" bType="Enum" type="hvRefEnum"/>     		<!-- O -->
			<DA name="rmsCyc"	fc="CF"	bType="INT16U"/>				<!-- AC_RMS_M -->
			<DA name="d"		fc="CF"	bType="VisString255"/>				<!-- O-->
			<DA name="dU"		fc="CF"	bType="Unicode255"/>				<!-- O-->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M-->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M-->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M-->
		</DOType>

		<!-- section 7.4.9 Harmonic value for WYE (HWYE)-->
		<DOType id="HWYE" cdc="HWYE">
			<DA name="q" 		fc="MX" bType="Quality" 	     qchg="true"/>	<!-- M -->
			<DA name="t" 		fc="MX" bType="Timestamp"/>				<!-- M -->

			<DA name="phsAHar" 	fc="MX"	bType="Struct" type="Vector" dchg="true" count="16" dupd="true"/>	<!-- M -->						<!-- M -->
			<DA name="phsBHar" 	fc="MX"	bType="Struct" type="Vector" dchg="true" count="16" dupd="true"/>	<!-- O -->						<!-- O -->
			<DA name="phsCHar" 	fc="MX"	bType="Struct" type="Vector" dchg="true" count="16" dupd="true"/>	<!-- O -->						<!-- O -->
			<DA name="neutHar" 	fc="MX"	bType="Struct" type="Vector" dchg="true" count="16" dupd="true"/>	<!-- O -->						<!-- O -->
			<DA name="netHar"  	fc="MX"	bType="Struct" type="Vector" dchg="true" count="16" dupd="true"/>	<!-- O -->						<!-- O -->
			<DA name="resHar"  	fc="MX"	bType="Struct" type="Vector" dchg="true" count="16" dupd="true"/>	<!-- O -->						<!-- O -->

			<DA name="numHar"     	fc="CF" bType="INT16U"/> 				<!-- M -->
			<DA name="numCyc"     	fc="CF" bType="INT16U"/> 				<!-- M -->
			<DA name="evalTm"     	fc="CF" bType="INT16U"/> 				<!-- M -->
			<DA name="units"     	fc="CF" bType="Struct" type="Unit"/>			<!-- O -->
			<DA name="angRef"	fc="CF"	bType="Enum" type="angRefWYEEnum"/>		<!-- O -->

			<DA name="smpRate"     	fc="CF" bType="INT32U"/>	 			<!-- O -->
			<DA name="frequency"	fc="CF"	bType="FLOAT32"/>				<!-- M -->
			<DA name="hvRef" 	fc="CF" bType="Enum" type="hvRefEnum"/> 		<!-- O -->
			<DA name="rmsCyc"	fc="CF"	bType="INT16U"/>				<!-- AC_RMS_M -->
													   			<DA name="d"		fc="DC"	bType="VisString255"/>				   <!-- O-->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O-->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M-->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M-->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M-->
		</DOType>


		<!-- section 7.4.10 Harmonic value for DEL (HDEL)-->
		<DOType id="HDEL" cdc="HDEL">
			<DA name="q" 		fc="MX" bType="Quality" 	     qchg="true"/>	<!-- M -->
			<DA name="t" 		fc="MX" bType="Timestamp"/>				<!-- M -->

			<DA name="phsABHar" 	fc="MX"	bType="Struct" type="Vector" count="16" dchg="true" qchg="true"/>	<!-- M -->						<!-- M -->
			<DA name="phsBCHar" 	fc="MX"	bType="Struct" type="Vector" count="16" dchg="true" qchg="true"/>	<!-- O -->						<!-- O -->
			<DA name="phsCAHar" 	fc="MX"	bType="Struct" type="Vector" count="16" dchg="true" qchg="true"/>	<!-- O -->						<!-- O -->

			<DA name="numHar"     	fc="CF" bType="INT16U"/> 				<!-- M -->
			<DA name="numCyc"     	fc="CF" bType="INT16U"/> 				<!-- M -->
			<DA name="evalTm"     	fc="CF" bType="INT16U"/> 				<!-- M -->
			<DA name="units"     	fc="CF" bType="Struct" type="Unit"/>			<!-- O -->
			<DA name="angRef"	fc="CF"	bType="Enum" type="angRefWYEEnum"/> 		<!-- O -->

			<DA name="smpRate"     	fc="CF" bType="INT32U"/>	 			<!-- O -->
			<DA name="frequency"	fc="CF"	bType="FLOAT32"/>				<!-- M -->
			<DA name="hvRef" 	fc="CF" bType="Enum" type="hvRefEnum"/>      	   	<!-- O -->
			<DA name="rmsCyc"	fc="CF"	bType="INT16U"/>				<!-- AC_RMS_M -->
																<DA name="d"		fc="DC"	bType="VisString255"/>	<!-- O-->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O-->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M-->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M-->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M-->
		</DOType>

		<!-- section 7.5.2 Controllable single point (SPC)-->
		<!-- Definitions from 61850-8-1 override definitions from 61850-7-3 -->
		<DOType id="SPC" cdc="SPC">
			<DA name="SBO"		fc="CO"	bType="ObjRef"/>
			<DA name="SBOw"		fc="CO"	bType="Struct" type="SPCSelectWithValue"/>
			<DA name="Oper"		fc="CO"	bType="Struct" type="SPCOperate"/>
			<DA name="Cancel"   	fc="CO"	bType="Struct" type="SPCCancel"/>

			<DA name="origin"	fc="ST"	bType="Struct" type="Originator"/>		<!-- AC_CO_O -->
			<DA name="ctlNum"	fc="ST"	bType="INT8U"/>					<!-- AC_CO_O -->
			<DA name="stVal"	fc="ST"	bType="BOOLEAN"		dchg="true"/>		<!-- AC_ST -->

			<DA name="q" 		fc="ST" bType="Quality" 	qchg="true"/>		<!-- ACST -->
			<DA name="t" 		fc="ST" bType="Timestamp"/>				<!-- ACST -->
			<DA name="stSeld"	fc="ST"	bType="BOOLEAN" 	dchg="true"/>		<!-- AC_CO_O -->

			<DA name="subEna"	fc="SV"	bType="BOOLEAN"/>				<!-- PICS_SUBST -->
			<DA name="subVal"	fc="SV"	bType="BOOLEAN"/>				<!-- PICS_SUBST -->
			<DA name="subQ" 	fc="SV" bType="Quality"/> 				<!-- PICS_SUBST -->
			<DA name="subID" 	fc="SV" bType="VisString64"/>	 			<!-- PICS_SUBST -->

			<DA name="pulseConfig"	fc="CF"	bType="Struct" type="PulseConfig"/>		<!-- AC_CO_O -->
			<DA name="ctlModel"	fc="CF"	bType="Enum" type="ctlModelEnum"/>   		<!-- M -->
			<DA name="sboTimeout" 	fc="CF" bType="INT32U"/> 				<!-- AC_CO_O -->
			<DA name="sboClass" 	fc="CF" bType="Enum" type="sboClassEnum"/> 				<!-- AC_CO_O -->

			<DA name="d"		fc="DC"	bType="VisString255"/>				<!-- O -->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O -->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M -->
		</DOType>

		<!-- section 7.5.3 Controllable double point (DPC)-->
		<!-- Definitions from 61850-8-1 override definitions from 61850-7-3 -->
		<DOType id="DPC" cdc="DPC">
			<DA name="SBO"		fc="CO"	bType="ObjRef"/>
			<DA name="SBOw"		fc="CO"	bType="Struct" type="DPCSelectWithValue"/>
			<DA name="Oper"		fc="CO"	bType="Struct" type="DPCOperate"/>
			<DA name="Cancel"   	fc="CO"	bType="Struct" type="DPCCancel"/>

			<DA name="origin"	fc="ST"	bType="Struct" type="Originator"/>		<!-- AC_CO_O -->
			<DA name="ctlNum"	fc="ST"	bType="INT8U"/>					<!-- AC_CO_O -->
			<DA name="stVal"	fc="ST"	bType="Dbpos"	dchg="true"/>			<!-- AC_ST -->

			<DA name="q" 		fc="ST" bType="Quality" 	qchg="true"/>		<!-- ACST -->
			<DA name="t" 		fc="ST" bType="Timestamp"/>				<!-- ACST -->
			<DA name="stSeld"	fc="ST"	bType="BOOLEAN" 	dchg="true"/>		<!-- AC_CO_O -->

			<DA name="subEna"	fc="SV"	bType="BOOLEAN"/>				<!-- PICS_SUBST -->
			<DA name="subVal"	fc="SV"	bType="Dbpos"/>					<!-- PICS_SUBST -->
			<DA name="subQ" 	fc="SV" bType="Quality"/> 				<!-- PICS_SUBST -->
			<DA name="subID" 	fc="SV" bType="VisString64"/>	 			<!-- PICS_SUBST -->

			<DA name="pulseConfig"	fc="CF"	bType="Struct" type="PulseConfig"/>		<!-- AC_CO_O -->
			<DA name="ctlModel"	fc="CF"	bType="Enum" type="ctlModelEnum"/>   		<!-- M -->
			<DA name="sboTimeout" 	fc="CF" bType="INT32U"/> 				<!-- AC_CO_O -->
			<DA name="sboClass" 	fc="CF" bType="Enum" type="sboClassEnum"/> 				<!-- AC_CO_O -->

			<DA name="d"		fc="DC"	bType="VisString255"/>				<!-- O-->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O-->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M-->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M-->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M-->
		</DOType>

		<!-- section 7.5.4 Controllable integer status (INC)-->
		<!-- Definitions from 61850-8-1 override definitions from 61850-7-3 -->
		<DOType id="INC" cdc="INC">
			<DA name="SBO"		fc="CO"	bType="ObjRef"/>
			<DA name="SBOw"		fc="CO"	bType="Struct" type="INCSelectWithValue"/>
			<DA name="Oper"		fc="CO"	bType="Struct" type="INCOperate"/>
			<DA name="Cancel"   	fc="CO"	bType="Struct" type="INCCancel"/>

			<DA name="origin"	fc="ST"	bType="Struct" type="Originator"/>		<!-- AC_CO_O -->
			<DA name="ctlNum"	fc="ST"	bType="INT8U"/>					<!-- AC_CO_O -->
			<DA name="stVal"	fc="ST"	bType="INT32"	dchg="true"/>			<!-- AC_ST -->

			<DA name="q" 		fc="ST" bType="Quality" 	qchg="true"/>		<!-- ACST -->
			<DA name="t" 		fc="ST" bType="Timestamp"/>				<!-- ACST -->
			<DA name="stSeld"	fc="ST"	bType="BOOLEAN" 	dchg="true"/>		<!-- AC_CO_O -->

			<DA name="subEna"	fc="SV"	bType="BOOLEAN"/>				<!-- PICS_SUBST -->
			<DA name="subVal"	fc="SV"	bType="INT32"/>					<!-- PICS_SUBST -->
			<DA name="subQ" 	fc="SV" bType="Quality"/> 				<!-- PICS_SUBST -->
			<DA name="subID" 	fc="SV" bType="VisString64"/>	 			<!-- PICS_SUBST -->

			<DA name="ctlModel"	fc="CF"	bType="Enum" type="ctlModelEnum"/>		<!-- M -->
			<DA name="sboTimeout" 	fc="CF" bType="INT32U"/> 				<!-- AC_CO_O -->
			<DA name="sboClass"	fc="CF"	bType="Enum" type="sboClassEnum"/>   		<!-- M -->
			<DA name="minVal" 	fc="CF" bType="INT32"/>		 			<!-- O -->
			<DA name="maxVal" 	fc="CF" bType="INT32"/>		 			<!-- O -->
			<DA name="stepSize" 	fc="CF" bType="INT32"/>		 			<!-- O -->

			<DA name="d"		fc="DC"	bType="VisString255"/>				<!-- O-->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O-->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M-->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M-->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M-->
		</DOType>

		<!-- section 7.5.5 Binary controlled step position information (BSC)-->
		<!-- Definitions from 61850-8-1 override definitions from 61850-7-3 -->
		<DOType id="BSC" cdc="BSC">
			<DA name="SBO"		fc="CO"	bType="ObjRef"/>
			<DA name="SBOw"		fc="CO"	bType="Struct" type="BSCSelectWithValue"/>
			<DA name="Oper"		fc="CO"	bType="Struct" type="BSCOperate"/>
			<DA name="Cancel"   	fc="CO"	bType="Struct" type="BSCCancel"/>

			<DA name="origin"	fc="ST"	bType="Struct" type="Originator"/>		<!-- AC_CO_O -->
			<DA name="ctlNum"	fc="ST"	bType="INT8U"/>					<!-- AC_CO_O -->
			<DA name="valWTr"	fc="ST"	bType="Struct" type="ValWithTrans" dchg="true"/><!-- AC_ST -->

			<DA name="q" 		fc="ST" bType="Quality" 	qchg="true"/>		<!-- AC_ST -->
			<DA name="t" 		fc="ST" bType="Timestamp"/>				<!-- AC_ST -->
			<DA name="stSeld"	fc="ST"	bType="BOOLEAN" 	dchg="true"/>		<!-- AC_CO_O -->

			<DA name="subEna"	fc="SV"	bType="BOOLEAN"/>				<!-- PICS_SUBST -->
			<DA name="subVal"	fc="SV"	bType="Struct" type="ValWithTrans"/> 		<!-- PICS_SUBST -->
			<DA name="subQ" 	fc="SV" bType="Quality"/> 				<!-- PICS_SUBST -->
			<DA name="subID" 	fc="SV" bType="VisString64"/>	 			<!-- PICS_SUBST -->

			<DA name="persistent"	fc="CF"	bType="BOOLEAN"/>				<!-- M -->
			<DA name="ctlModel"	fc="CF"	bType="Enum" type="ctlModelEnum"/>    		<!-- M -->
			<DA name="sboTimeout" 	fc="CF" bType="INT32U"/> 				<!-- AC_CO_O -->
			<DA name="sboClass"	fc="CF"	bType="Enum" type="sboClassEnum"/>   		<!-- AC_CO_O -->
			<DA name="minVal" 	fc="CF" bType="INT8"/>		 			<!-- O -->
			<DA name="maxVal" 	fc="CF" bType="INT8"/>		 			<!-- O -->
			<DA name="stepSize" 	fc="CF" bType="INT8U"/>		 			<!-- O -->

			<DA name="d"		fc="DC"	bType="VisString255"/>				<!-- O-->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O-->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M-->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M-->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M-->
		</DOType>

		<!-- section 7.5.6 Integer controlled step position information (ISC)-->
		<!-- Definitions from 61850-8-1 override definitions from 61850-7-3 -->
		<DOType id="ISC" cdc="ISC">
			<DA name="SBO"		fc="CO"	bType="ObjRef"/>
			<DA name="SBOw"		fc="CO"	bType="Struct" type="ISCSelectWithValue"/>
			<DA name="Oper"		fc="CO"	bType="Struct" type="ISCOperate"/>
			<DA name="Cancel"   	fc="CO"	bType="Struct" type="ISCCancel"/>

			<DA name="origin"	fc="ST"	bType="Struct" type="Originator"/>		<!-- AC_CO_O -->
			<DA name="ctlNum"	fc="ST"	bType="INT8U"/>					<!-- AC_CO_O -->
			<DA name="valWTr"	fc="ST"	bType="Struct" type="ValWithTrans" dchg="true"/><!-- AC_ST -->

			<DA name="q" 		fc="ST" bType="Quality" 	qchg="true"/>		<!-- AC_ST -->
			<DA name="t" 		fc="ST" bType="Timestamp"/>				<!-- AC_ST -->
			<DA name="stSeld"	fc="ST"	bType="BOOLEAN" 	dchg="true"/>		<!-- AC_CO_O -->

			<DA name="subEna"	fc="SV"	bType="BOOLEAN"/>				<!-- PICS_SUBST -->
			<DA name="subVal"	fc="SV"	bType="Struct" type="ValWithTrans"/> 		<!-- PICS_SUBST -->
			<DA name="subQ" 	fc="SV" bType="Quality"/> 				<!-- PICS_SUBST -->
			<DA name="subID" 	fc="SV" bType="VisString64"/>	 			<!-- PICS_SUBST -->

			<DA name="ctlModel"	fc="CF"	bType="Enum" type="ctlModelEnum"/>		<!-- M -->
			<DA name="sboTimeout" 	fc="CF" bType="INT32U"/> 				<!-- AC_CO_O -->
			<DA name="sboClass"	fc="CF"	bType="Enum" type="sboClassEnum"/>   		<!-- AC_CO_O -->
			<DA name="minVal" 	fc="CF" bType="INT8"/>		 			<!-- O -->
			<DA name="maxVal" 	fc="CF" bType="INT8"/>		 			<!-- O -->
			<DA name="stepSize" 	fc="CF" bType="INT8U"/>		 			<!-- O -->


			<DA name="d"		fc="DC"	bType="VisString255"/>				<!-- O-->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O-->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M-->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M-->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M-->
		</DOType>

		<!-- section 7.6.2 Controllable analogue set point information (APC)-->
		<!-- Definitions from 61850-8-1 override definitions from 61850-7-3 -->
		<DOType id="APC" cdc="APC">
			<DA name="SBO"		fc="CO"	bType="ObjRef"/>
			<DA name="SBOw"		fc="CO"	bType="Struct" type="APCSelectWithValue"/>
			<DA name="Oper"		fc="CO"	bType="Struct" type="APCOperate"/>
			<DA name="Cancel"   	fc="CO"	bType="Struct" type="APCCancel"/>

			<DA name="setMag"	fc="MX"	bType="Struct" type="AnalogueValue"/>       <!-- M -->
			<DA name="origin"	fc="MX"	bType="Struct" type="Originator"/>		    <!-- O -->
			<DA name="q" 		fc="MX" bType="Quality" 		    qchg="true"/>   <!-- M -->
			<DA name="t" 		fc="MX" bType="Timestamp"/>				    <!-- M -->

			<DA name="ctlModel"	fc="CF"	bType="Enum" type="ctlModelEnum"/>		<!-- M -->
			<DA name="units" 	fc="CF" bType="Struct" type="Unit"/>  			<!-- O -->
			<DA name="sVC"		fc="CF"	bType="Struct" type="ScaledValueConfig"/>	<!-- AC_SCAV -->
			<DA name="minVal" 	fc="CF" bType="Struct" type="AnalogueValue"/>	 	<!-- O -->
			<DA name="maxVal" 	fc="CF" bType="Struct" type="AnalogueValue"/>	 	<!-- O -->
			<DA name="stepSize" 	fc="CF" bType="Struct" type="AnalogueValue"/>	 	<!-- O -->

			<DA name="d"		fc="DC"	bType="VisString255"/>				<!-- O-->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O-->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M-->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M-->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M-->
		</DOType>

		<!-- section 7.7.2 Single point setting (SPG)-->
		<DOType id="SPG" cdc="SPG">
<!-- NOTE: If "setting group" supported, change all fc="SP" to fc="SG"	-->
			<DA name="setVal"	fc="SP"	bType="BOOLEAN"/> 				<!-- AC_NSG_M -->
			<DA name="d"		fc="DC"	bType="VisString255"/>				<!-- O -->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O -->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M -->
		</DOType>

		<!-- section 7.7.3 Integer status setting (ING)-->
		<DOType id="ING" cdc="ING">
<!-- NOTE: If "setting group" supported, change all fc="SP" to fc="SG"	-->
			<DA name="setVal"	fc="SP"	bType="INT32"/>					<!-- AC_NSG_M -->
			<DA name="minVal"	fc="CF"	bType="INT32"/>					<!-- O -->
			<DA name="maxVal"	fc="CF"	bType="INT32"/>					<!-- O -->
			<DA name="stepSize"	fc="CF"	bType="INT32U"/>				<!-- O -->
			<DA name="d"		fc="DC"	bType="VisString255"/>				<!-- O -->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O -->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M -->
		</DOType>

		<!-- section 7.8.2 Analogue setting (ASG)-->
		<DOType id="ASG" cdc="ASG">
<!-- NOTE: If "setting group" supported, change all fc="SP" to fc="SG"	-->
			<DA name="setMag"	fc="SP"	bType="Struct" type="AnalogueValue"/>    	<!-- AC_NSG_M -->
			<DA name="units"	fc="CF"	bType="Struct" type="Unit"/>		 	<!-- O -->
			<DA name="sVC"   	fc="CF"	bType="Struct" type="ScaledValueConfig"/>	<!-- AC_SCAV-->
			<DA name="minVal"	fc="CF"	bType="Struct" type="AnalogueValue"/>	 	<!-- O -->
			<DA name="maxVal"	fc="CF"	bType="Struct" type="AnalogueValue"/>	 	<!-- O -->
			<DA name="stepSize"	fc="CF"	bType="Struct" type="AnalogueValue"/>	 	<!-- O -->
			<DA name="d"		fc="DC"	bType="VisString255"/>			 	<!-- O -->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>			 	<!-- O -->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>			 	<!-- AC_DLNDA_M -->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>			 	<!-- AC_DLNDA_M -->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/> 				<!-- AC_DLN_M -->
		</DOType>

		<!-- section 7.8.3 Setting curve (CURVE)-->
		<DOType id="CURVE" cdc="CURVE">
<!-- NOTE: If "setting group" supported, change all fc="SP" to fc="SG"	-->
			<DA name="setCharact"	fc="SP"	bType="Enum" type="setCharactEnum"/>		<!-- AC_NSG_M -->
			<DA name="setParA"	fc="SP"	bType="FLOAT32"/>				<!-- AC_NSG_O -->
			<DA name="setParB"	fc="SP"	bType="FLOAT32"/>				<!-- AC_NSG_O -->
			<DA name="setParC"	fc="SP"	bType="FLOAT32"/>				<!-- AC_NSG_O -->
			<DA name="setParD"	fc="SP"	bType="FLOAT32"/>				<!-- AC_NSG_O -->
			<DA name="setParE"	fc="SP"	bType="FLOAT32"/>				<!-- AC_NSG_O -->
			<DA name="setParF"	fc="SP"	bType="FLOAT32"/>				<!-- AC_NSG_O -->
			<DA name="d"		fc="DC"	bType="VisString255"/>				<!-- O -->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O -->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M -->
		</DOType>

		<!-- section 7.9.2 Device name plate (DPL)-->
		<DOType id="DPL" cdc="DPL">
			<DA name="vendor"	fc="DC"	bType="VisString255"/>				<!-- M -->
			<DA name="hwRev"	fc="DC"	bType="VisString255"/>				<!-- O -->
			<DA name="swRev"	fc="DC"	bType="VisString255"/>				<!-- O -->
			<DA name="serNum"	fc="DC"	bType="VisString255"/>				<!-- O -->
			<DA name="model"	fc="DC"	bType="VisString255"/>				<!-- O -->
			<DA name="location"	fc="DC"	bType="VisString255"/>				<!-- O -->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M -->
		</DOType>

		<!-- section 7.9.3 Logical Node name plate (LPL)-->
		<DOType id="LPL" cdc="LPL">
			<DA name="vendor"	fc="DC"	bType="VisString255"/>				<!-- M -->
			<DA name="swRev"	fc="DC"	bType="VisString255"/>				<!-- M -->
			<DA name="d"		fc="DC"	bType="VisString255"/>				<!-- M -->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O -->
			<DA name="configRev"	fc="DC"	bType="VisString255">
			    <Val>Rev 3.45</Val>
			</DA>
			<DA name="ldNs"		fc="EX"	bType="VisString255"/>				<!-- AC_LN0_EX -->
			<DA name="lnNs"		fc="EX"	bType="VisString255"/>				<!-- AC_DLD_M -->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M -->
		</DOType>

		<!-- section 7.9.4 Curve shape description (CSD)-->
		<DOType id="CSD" cdc="CSD">
			<DA name="xUnit"	fc="DC"	bType="Struct" type="Unit"/>			<!-- M -->
			<DA name="xD"		fc="DC"	bType="VisString255"/>				<!-- M -->
			<DA name="yUnit"	fc="DC"	bType="Struct" type="Unit"/>			<!-- M -->
			<DA name="yD"		fc="DC"	bType="VisString255"/>				<!-- M -->
			<DA name="numPts"	fc="DC"	bType="INT16U"/>				<!-- M -->
			<DA name="crvPts"	fc="DC"	bType="Struct" type="Point" count="16"/>	<!-- M-->
			<DA name="d"		fc="DC"	bType="VisString255"/>				<!-- M -->
			<DA name="dU"		fc="DC"	bType="Unicode255"/>				<!-- O -->
			<DA name="cdcNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="cdcName"	fc="EX"	bType="VisString255"/>				<!-- AC_DLNDA_M -->
			<DA name="dataNs"	fc="EX"	bType="VisString255"/>				<!-- AC_DLN_M -->
		</DOType>

<!-- the following DA Types are taken from IEC 61850-7-3 and have all optional attributes included -->
		<!-- section 6.3 Analogue value -->
		<!-- f*(10**units.multiplier) = (i*scaleFactor) +offset -->
		<DAType id="AnalogueValue">		<!-- sec 6.3 -->
			<BDA name="i" 			bType="INT32">	 				<!-- GC_1-->
				<Val>987</Val>
			</BDA>
			<BDA name="f" 			bType="FLOAT32"/>				<!-- GC_1-->
		</DAType>
		<DAType id="ScaledValueConfig">		<!-- sec 6.4 Configuration of analogue value-->
			<BDA name="scaleFactor" 	bType="FLOAT32"/>				<!-- M-->
			<BDA name="offset" 		bType="FLOAT32"/>				<!-- M-->
		</DAType>
		<DAType id="RangeConfig"> 		<!-- sec 6.5 Range configuration-->
			<BDA name="hhLim" 		bType="Struct" type="AnalogueValue"/>		<!-- M-->
			<BDA name="hLim" 		bType="Struct" type="AnalogueValue"/>		<!-- M-->
			<BDA name="lLim" 		bType="Struct" type="AnalogueValue"/>		<!-- M-->
			<BDA name="llLim" 		bType="Struct" type="AnalogueValue"/>		<!-- M-->
			<BDA name="min" 		bType="Struct" type="AnalogueValue"/>		<!-- M-->
			<BDA name="max" 		bType="Struct" type="AnalogueValue"/>		<!-- M-->
		</DAType>
		<DAType id="ValWithTrans"> 		<!-- sec 6.6 Step position with transient indication-->
			<BDA name="posVal"  		bType="INT8"/>					<!-- M-->
			<BDA name="transInd" 		bType="BOOLEAN"/>				<!-- O-->
		</DAType>
		<DAType id="PulseConfig">		<!-- sec 6.7 Pulse configuration-->
			<BDA name="cmdQual" 		bType="Enum" type="cmdQualEnum"/><!-- M-->
			<BDA name="onDur" 		bType="INT32U"/>				<!-- M-->
			<BDA name="offDur" 		bType="INT32U"/>				<!-- M-->
			<BDA name="numPIs" 		bType="INT32U"/>				<!-- M-->
		</DAType>
		<DAType id="Originator"> 		<!-- sec 6.8 Originator-->
			<BDA name="orCat"  		bType="Enum" type="orCatEnum"/>			<!-- M-->
			<BDA name="orIdent" 		bType="Octet64"/>				<!-- M-->
		</DAType>
		<DAType id="Unit">   			<!-- sec 6.9 Unit-->
			<BDA name="SIUnit" 		bType="Enum" type="SIUnitEnum"/>		<!-- M-->
			<BDA name="multiplier"          bType="Enum" type="multiplierEnum"/>		<!-- O-->
		</DAType>
		<DAType id="Vector">			<!-- sec 6.10  Vector Definition -->
			<BDA name="mag" 		bType="Struct" type="AnalogueValue"/>		<!-- M-->
			<BDA name="ang"			bType="Struct" type="AnalogueValue"/>		<!-- O-->
		</DAType>
		<DAType id="Point">			<!-- sec 6.10  Point -->
			<BDA name="xVal" 		bType="FLOAT32"/>				<!-- M-->
			<BDA name="yVal"		bType="FLOAT32"/>				<!-- M-->
		</DAType>

		<DAType id="SPCSelectWithValue">
			<BDA name="ctlVal"	bType="BOOLEAN"/>				<!-- M(from base CDC) -->
			<BDA name="operTm"	bType="Timestamp"/>				<!-- AC_CO_TA_E_M -->
			<BDA name="origin"	bType="Struct" type="Originator"/>		<!-- M -->
			<BDA name="ctlNum"	bType="INT8U"/>					<!-- M -->
			<BDA name="T"		bType="Timestamp"/> 				<!--  -->
			<BDA name="Test"	bType="BOOLEAN"/> 				<!--  -->
			<BDA name="Check"	bType="Check"/> 	 			<!--  -->
		</DAType>

		<DAType id="SPCOperate">
			<BDA name="ctlVal"	bType="BOOLEAN"/>				<!-- M(from base CDC) -->
			<BDA name="operTm"	bType="Timestamp"/>				<!-- AC_CO_TA_E_M -->
			<BDA name="origin"	bType="Struct" type="Originator"/>		<!-- M -->
			<BDA name="ctlNum"	bType="INT8U"/>					<!-- M -->
			<BDA name="T"		bType="Timestamp"/> 				<!--  -->
			<BDA name="Test"	bType="BOOLEAN"/> 				<!--  -->
			<BDA name="Check"	bType="Check"/> 	 			<!--  -->
		</DAType>

		<DAType id="SPCCancel">
			<BDA name="ctlVal"	bType="BOOLEAN"/>				<!-- M(from base CDC) -->
			<BDA name="operTm"	bType="Timestamp"/>				<!-- AC_CO_TA_E_M -->
			<BDA name="origin"	bType="Struct" type="Originator"/>		<!-- M -->
			<BDA name="ctlNum"	bType="INT8U"/>					<!-- M -->
			<BDA name="T"		bType="Timestamp"/> 				<!--  -->
			<BDA name="Test"	bType="BOOLEAN"/> 				<!--  -->
		</DAType>


		<DAType id="DPCSelectWithValue">
			<BDA name="ctlVal"	bType="BOOLEAN"/>				<!-- M(from base CDC) -->
			<BDA name="operTm"	bType="Timestamp"/>				<!-- AC_CO_TA_E_M -->
			<BDA name="origin"	bType="Struct" type="Originator"/>		<!-- M -->
			<BDA name="ctlNum"	bType="INT8U"/>					<!-- M -->
			<BDA name="T"		bType="Timestamp"/> 				<!--  -->
			<BDA name="Test"	bType="BOOLEAN"/> 				<!--  -->
			<BDA name="Check"	bType="Check"/> 	 			<!--  -->
		</DAType>

		<DAType id="DPCOperate">
			<BDA name="ctlVal"	bType="BOOLEAN"/>				<!-- M(from base CDC) -->
			<BDA name="operTm"	bType="Timestamp"/>				<!-- AC_CO_TA_E_M -->
			<BDA name="origin"	bType="Struct" type="Originator"/>		<!-- M -->
			<BDA name="ctlNum"	bType="INT8U"/>					<!-- M -->
			<BDA name="T"		bType="Timestamp"/> 				<!--  -->
			<BDA name="Test"	bType="BOOLEAN"/> 				<!--  -->
			<BDA name="Check"	bType="Check"/> 	 			<!--  -->
		</DAType>

		<DAType id="DPCCancel">
			<BDA name="ctlVal"	bType="BOOLEAN"/>				<!-- M(from base CDC) -->
			<BDA name="operTm"	bType="Timestamp"/>				<!-- AC_CO_TA_E_M -->
			<BDA name="origin"	bType="Struct" type="Originator"/>		<!-- M -->
			<BDA name="ctlNum"	bType="INT8U"/>					<!-- M -->
			<BDA name="T"		bType="Timestamp"/> 				<!--  -->
			<BDA name="Test"	bType="BOOLEAN"/> 				<!--  -->
		</DAType>

		<!-- the following DATypes are from 61850-8-1 -->

		<DAType id="INCSelectWithValue">
			<BDA name="ctlVal"	bType="INT32"/>					<!-- M(from base CDC) -->
			<BDA name="operTm"	bType="Timestamp"/>				<!-- AC_CO_TA_E_M -->
			<BDA name="origin"	bType="Struct" type="Originator"/>		<!-- M -->
			<BDA name="ctlNum"	bType="INT8U"/>					<!-- M -->
			<BDA name="T"		bType="Timestamp"/> 				<!--  -->
			<BDA name="Test"	bType="BOOLEAN"/> 				<!--  -->
			<BDA name="Check"	bType="Check"/> 	 			<!--  -->
		</DAType>

		<DAType id="INCOperate">
			<BDA name="ctlVal"	bType="INT32"/>					<!-- M(from base CDC) -->
			<BDA name="operTm"	bType="Timestamp"/>				<!-- AC_CO_TA_E_M -->
			<BDA name="origin"	bType="Struct" type="Originator"/>		<!-- M -->
			<BDA name="ctlNum"	bType="INT8U"/>					<!-- M -->
			<BDA name="T"		bType="Timestamp"/> 				<!--  -->
			<BDA name="Test"	bType="BOOLEAN"/> 				<!--  -->
			<BDA name="Check"	bType="Check"/> 	 			<!--  -->
		</DAType>

		<DAType id="INCCancel">
			<BDA name="ctlVal"	bType="INT32"/>					<!-- M(from base CDC) -->
			<BDA name="operTm"	bType="Timestamp"/>				<!-- AC_CO_TA_E_M -->
			<BDA name="origin"	bType="Struct" type="Originator"/>		<!-- M -->
			<BDA name="ctlNum"	bType="INT8U"/>					<!-- M -->
			<BDA name="T"		bType="Timestamp"/> 				<!--  -->
			<BDA name="Test"	bType="BOOLEAN"/> 				<!--  -->
		</DAType>

		<!-- the following DATypes are from 61850-8-1 -->

		<DAType id="BSCSelectWithValue">
			<BDA name="ctlVal"	bType="Dbpos"/>					<!-- M(from base CDC) -->
			<BDA name="operTm"	bType="Timestamp"/>				<!-- AC_CO_TA_E_M -->
			<BDA name="origin"	bType="Struct" type="Originator"/>		<!-- M -->
			<BDA name="ctlNum"	bType="INT8U"/>					<!-- M -->
			<BDA name="T"		bType="Timestamp"/> 				<!--  -->
			<BDA name="Test"	bType="BOOLEAN"/> 				<!--  -->
			<BDA name="Check"	bType="Check"/> 	 			<!--  -->
		</DAType>

		<DAType id="BSCOperate">
			<BDA name="ctlVal"	bType="Dbpos"/>					<!-- M(from base CDC) -->
			<BDA name="operTm"	bType="Timestamp"/>				<!-- AC_CO_TA_E_M -->
			<BDA name="origin"	bType="Struct" type="Originator"/>		<!-- M -->
			<BDA name="ctlNum"	bType="INT8U"/>					<!-- M -->
			<BDA name="T"		bType="Timestamp"/> 				<!--  -->
			<BDA name="Test"	bType="BOOLEAN"/> 				<!--  -->
			<BDA name="Check"	bType="Check"/> 	 			<!--  -->
		</DAType>

		<DAType id="BSCCancel">
			<BDA name="ctlVal"	bType="Dbpos"/>					<!-- M(from base CDC) -->
			<BDA name="operTm"	bType="Timestamp"/>				<!-- AC_CO_TA_E_M -->
			<BDA name="origin"	bType="Struct" type="Originator"/>		<!-- M -->
			<BDA name="ctlNum"	bType="INT8U"/>					<!-- M -->
			<BDA name="T"		bType="Timestamp"/> 				<!--  -->
			<BDA name="Test"	bType="BOOLEAN"/> 				<!--  -->
		</DAType>

		<!-- the following DATypes are from 61850-8-1 -->

		<DAType id="ISCSelectWithValue">
			<BDA name="ctlVal"	bType="INT8"/>					<!-- M(from base CDC) -->
			<BDA name="operTm"	bType="Timestamp"/>				<!-- AC_CO_TA_E_M -->
			<BDA name="origin"	bType="Struct" type="Originator"/>		<!-- M -->
			<BDA name="ctlNum"	bType="INT8U"/>					<!-- M -->
			<BDA name="T"		bType="Timestamp"/> 				<!--  -->
			<BDA name="Test"	bType="BOOLEAN"/> 				<!--  -->
			<BDA name="Check"	bType="Check"/> 	 			<!--  -->
		</DAType>

		<DAType id="ISCOperate">
			<BDA name="ctlVal"	bType="INT8"/>					<!-- M(from base CDC) -->
			<BDA name="operTm"	bType="Timestamp"/>				<!-- AC_CO_TA_E_M -->
			<BDA name="origin"	bType="Struct" type="Originator"/>		<!-- M -->
			<BDA name="ctlNum"	bType="INT8U"/>					<!-- M -->
			<BDA name="T"		bType="Timestamp"/> 				<!--  -->
			<BDA name="Test"	bType="BOOLEAN"/> 				<!--  -->
			<BDA name="Check"	bType="Check"/> 	 			<!--  -->
		</DAType>

		<DAType id="ISCCancel">
			<BDA name="ctlVal"	bType="INT8"/>					<!-- M(from base CDC) -->
			<BDA name="operTm"	bType="Timestamp"/>				<!-- AC_CO_TA_E_M -->
			<BDA name="origin"	bType="Struct" type="Originator"/>		<!-- M -->
			<BDA name="ctlNum"	bType="INT8U"/>					<!-- M -->
			<BDA name="T"		bType="Timestamp"/> 				<!--  -->
			<BDA name="Test"	bType="BOOLEAN"/> 				<!--  -->
		</DAType>

		<!-- the following DATypes are from 61850-8-1 -->

		<DAType id="APCSelectWithValue">
			<BDA name="setMag"	bType="Struct" type="AnalogueValue"/> 		<!-- M(from base CDC) -->
			<BDA name="operTm"	bType="Timestamp"/>				<!-- AC_CO_TA_E_M -->
			<BDA name="origin"	bType="Struct" type="Originator"/>		<!-- M -->
			<BDA name="ctlNum"	bType="INT8U"/>					<!-- M -->
			<BDA name="T"		bType="Timestamp"/> 				<!--  -->
			<BDA name="Test"	bType="BOOLEAN"/> 				<!--  -->
			<BDA name="Check"	bType="Check"/> 	 			<!--  -->
		</DAType>

		<DAType id="APCOperate">
			<BDA name="setMag"	bType="Struct" type="AnalogueValue"/> 		<!-- M(from base CDC) -->
			<BDA name="operTm"	bType="Timestamp"/>				<!-- AC_CO_TA_E_M -->
			<BDA name="origin"	bType="Struct" type="Originator"/>		<!-- M -->
			<BDA name="ctlNum"	bType="INT8U"/>					<!-- M -->
			<BDA name="T"		bType="Timestamp"/> 				<!--  -->
			<BDA name="Test"	bType="BOOLEAN"/> 				<!--  -->
			<BDA name="Check"	bType="Check"/> 	 			<!--  -->
		</DAType>

		<DAType id="APCCancel">
			<BDA name="setMag"	bType="Struct" type="AnalogueValue"/> 		<!-- M(from base CDC) -->
			<BDA name="operTm"	bType="Timestamp"/>				<!-- AC_CO_TA_E_M -->
			<BDA name="origin"	bType="Struct" type="Originator"/>		<!-- M -->
			<BDA name="ctlNum"	bType="INT8U"/>					<!-- M -->
			<BDA name="T"		bType="Timestamp"/> 				<!--  -->
			<BDA name="Test"	bType="BOOLEAN"/> 				<!--  -->
		</DAType>

		<EnumType id="ctlModelEnum">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>

		<EnumType id="dirGeneralEnum">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>

		<EnumType id="dirPhsEnum">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>

		<EnumType id="sboClassEnum">
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>

		<EnumType id="hvRefEnum">
			<EnumVal ord="0">fundamental</EnumVal>
			<EnumVal ord="1">rms</EnumVal>
			<EnumVal ord="2">absolute</EnumVal>
		</EnumType>

		<EnumType id="sevEnum">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">critical</EnumVal>
			<EnumVal ord="2">major</EnumVal>
			<EnumVal ord="3">minor</EnumVal>
			<EnumVal ord="4">warning</EnumVal>
		</EnumType>

		<EnumType id="cmdQualEnum">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>

		<EnumType id="orCatEnum">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>

		<EnumType id="SIUnitEnum">
			<EnumVal ord="1">dimensionless</EnumVal>
			<EnumVal ord="2">meter</EnumVal>
			<EnumVal ord="3">kilogram</EnumVal>
			<EnumVal ord="4">second</EnumVal>
			<EnumVal ord="5">ampere</EnumVal>
			<EnumVal ord="6">Kelvin</EnumVal>
			<EnumVal ord="7">mole</EnumVal>
			<EnumVal ord="8">candela</EnumVal>
			<EnumVal ord="9">degrees</EnumVal>
			<EnumVal ord="10">radian</EnumVal>
			<EnumVal ord="11">steradian</EnumVal>
			<EnumVal ord="21">Gray</EnumVal>
			<EnumVal ord="22">becquerel</EnumVal>
			<EnumVal ord="23">degrees Celsius</EnumVal>
			<EnumVal ord="24">sievert</EnumVal>
			<EnumVal ord="25">farad</EnumVal>
			<EnumVal ord="26">coulomb</EnumVal>
			<EnumVal ord="27">siemens</EnumVal>
			<EnumVal ord="28">henry</EnumVal>
			<EnumVal ord="29">volt</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">joule</EnumVal>
			<EnumVal ord="32">newton</EnumVal>
			<EnumVal ord="33">hertz</EnumVal>
			<EnumVal ord="34">lux</EnumVal>
			<EnumVal ord="35">lumen</EnumVal>
			<EnumVal ord="36">weber</EnumVal>
			<EnumVal ord="37">tesla</EnumVal>
			<EnumVal ord="38">watt</EnumVal>
			<EnumVal ord="39">pascal</EnumVal>
			<EnumVal ord="41">square meter</EnumVal>
			<EnumVal ord="42">cubic meter</EnumVal>
			<EnumVal ord="43">meters per second</EnumVal>
			<EnumVal ord="44">meters per second2</EnumVal>
			<EnumVal ord="45">cubic meters per second</EnumVal>
			<EnumVal ord="46">meters/cubic meter</EnumVal>
			<EnumVal ord="47">kilogram meter</EnumVal>
			<EnumVal ord="48">kilogram/cubic meter</EnumVal>
			<EnumVal ord="49">meter square/second</EnumVal>
			<EnumVal ord="50">watt/meter Kelvin</EnumVal>
			<EnumVal ord="51">joule/Kelvin</EnumVal>
			<EnumVal ord="52">parts per million</EnumVal>
			<EnumVal ord="53">rotations per second</EnumVal>
			<EnumVal ord="54">radian per second</EnumVal>
			<EnumVal ord="61">volt ampere</EnumVal>
			<EnumVal ord="62">watts</EnumVal>
			<EnumVal ord="63">volt ampere reactive</EnumVal>
			<EnumVal ord="64">phase angle degrees</EnumVal>
			<EnumVal ord="65">Power factor</EnumVal>
			<EnumVal ord="66">volt seconds</EnumVal>
			<EnumVal ord="67">volt square</EnumVal>
			<EnumVal ord="68">amp second</EnumVal>
			<EnumVal ord="69">amp square</EnumVal>
			<EnumVal ord="70">amp square second</EnumVal>
			<EnumVal ord="71">volt ampere hours</EnumVal>
			<EnumVal ord="72">watt hours</EnumVal>
			<EnumVal ord="73">volt ampere reactive hours</EnumVal>
			<EnumVal ord="74">volts per hertz</EnumVal>
		</EnumType>

		<EnumType id="multiplierEnum">
			<EnumVal ord="-24">Yocto</EnumVal>
			<EnumVal ord="-21">Zepto</EnumVal>
			<EnumVal ord="-18">Atto</EnumVal>
			<EnumVal ord="-15">Femto</EnumVal>
			<EnumVal ord="-12">Pico</EnumVal>
			<EnumVal ord="-9">Nano</EnumVal>
			<EnumVal ord="-6">Micro</EnumVal>
			<EnumVal ord="-3">Milli</EnumVal>
			<EnumVal ord="-2">Centi</EnumVal>
			<EnumVal ord="-1">Deci</EnumVal>
			<EnumVal ord="0">zeroNoValue</EnumVal>
			<EnumVal ord="1">Deca</EnumVal>
			<EnumVal ord="2">Hecto</EnumVal>
			<EnumVal ord="3">Kilo</EnumVal>
			<EnumVal ord="6">Mega</EnumVal>
			<EnumVal ord="9">Giga</EnumVal>
			<EnumVal ord="12">Tera</EnumVal>
			<EnumVal ord="15">Petra</EnumVal>
			<EnumVal ord="18">Exa</EnumVal>
			<EnumVal ord="21">Zetta</EnumVal>
			<EnumVal ord="24">Yotta</EnumVal>
		</EnumType>

		<EnumType id="rangeEnum">
			<EnumVal ord="0">normal</EnumVal>
			<EnumVal ord="1">high</EnumVal>
			<EnumVal ord="2">low</EnumVal>
			<EnumVal ord="3">high-high</EnumVal>
			<EnumVal ord="4">low-low</EnumVal>
		</EnumType>

		<EnumType id="angRefEnum">
			<EnumVal ord="0">V</EnumVal>
			<EnumVal ord="1">A</EnumVal>
			<EnumVal ord="2">other</EnumVal>
		</EnumType>

		<EnumType id="angRefWYEEnum">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
		</EnumType>

		<EnumType id="phsRefEnum">
			<EnumVal ord="0">A</EnumVal>
			<EnumVal ord="1">B</EnumVal>
			<EnumVal ord="2">C</EnumVal>
		</EnumType>

		<EnumType id="setCharactEnum">
			<EnumVal ord="1">ANSI Extremly Inverse</EnumVal>
			<EnumVal ord="2">ANSI Very Inverse</EnumVal>
			<EnumVal ord="3">ANSI Normal Inverse</EnumVal>
			<EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
			<EnumVal ord="5">ANSI Definite Time</EnumVal>
			<EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
			<EnumVal ord="7">Long-Time Very Inverse</EnumVal>
			<EnumVal ord="8">Long-Time Inverse</EnumVal>
			<EnumVal ord="9">IEC Normal Inverse</EnumVal>
			<EnumVal ord="10">IEC Very Inverse</EnumVal>
			<EnumVal ord="11">IEC Inverse</EnumVal>
			<EnumVal ord="12">IEC Extremely Inverse</EnumVal>
			<EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
			<EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
			<EnumVal ord="15">IEC Definite Time</EnumVal>
			<EnumVal ord="16">Reserved</EnumVal>
                <EnumVal ord="17">Polynom 1</EnumVal>
			<EnumVal ord="18">Polynom 2</EnumVal>
			<EnumVal ord="19">Polynom 3</EnumVal>
			<EnumVal ord="20">Polynom 4</EnumVal>
			<EnumVal ord="21">Polynom 5</EnumVal>
			<EnumVal ord="22">Polynom 6</EnumVal>
			<EnumVal ord="23">Polynom 7</EnumVal>
			<EnumVal ord="24">Polynom 8</EnumVal>
			<EnumVal ord="25">Polynom 9</EnumVal>
			<EnumVal ord="26">Polynom 10</EnumVal>
			<EnumVal ord="27">Polynom 11</EnumVal>
			<EnumVal ord="28">Polynom 12</EnumVal>
			<EnumVal ord="29">Polynom 13</EnumVal>
			<EnumVal ord="30">Polynom 14</EnumVal>
			<EnumVal ord="31">Polynom 15</EnumVal>
			<EnumVal ord="32">Polynom 16</EnumVal>
			<EnumVal ord="33">Multiline 1</EnumVal>
			<EnumVal ord="34">Multiline 2</EnumVal>
			<EnumVal ord="35">Multiline 3</EnumVal>
			<EnumVal ord="36">Multiline 4</EnumVal>
			<EnumVal ord="37">Multiline 5</EnumVal>
			<EnumVal ord="38">Multiline 6</EnumVal>
			<EnumVal ord="39">Multiline 7</EnumVal>
			<EnumVal ord="40">Multiline 8</EnumVal>
			<EnumVal ord="41">Multiline 9</EnumVal>
			<EnumVal ord="42">Multiline 10</EnumVal>
			<EnumVal ord="43">Multiline 11</EnumVal>
			<EnumVal ord="44">Multiline 12</EnumVal>
			<EnumVal ord="45">Multiline 13</EnumVal>
			<EnumVal ord="46">Multiline 14</EnumVal>
			<EnumVal ord="47">Multiline 15</EnumVal>
			<EnumVal ord="48">Multiline 16</EnumVal>
		</EnumType>

		<EnumType id="seqTEnum">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
